# Chapter 9 Fire Protection and Life Safety Systems

About this chapter:Chapter 9 prescribes the minimum requirements for active fire protection equipmentsystemsto perform the functions of detecting a fire, alerting the occupants or fire department of a fire emergency, mass notification, gas detection, controlling smoke and controlling or extinguishing the fire. Generally, the requirements are based on the occupancy, theheightand theareaof the building, because these are the factors that most affect fire-fighting capabilities and the relative hazard of a specific building or portion thereof. This chapter parallels and is substantially duplicated in Chapter 9 of theInternational Building Code®;however, this chapter also contains periodic testing criteria that are not contained in theInternational Building Code.In addition, the specialfire protection systemrequirements based on use and occupancy found inChapter 4of theInternational Building Codeare duplicated in this chapter as a user convenience.

Exception:Fire alarmand water-basedautomatic fire-extinguishing systemsshall be inspected and tested annually. Inspections and testing shall be conducted in accordance with the procedures specified in the referenced standards listed inTable901.6.1. As part of the annual inspections covered under this exception, all weekly, monthly, quarterly, semiannual, and annual inspections, tests, and maintenance requirements in the listed standards shall be conducted and any problems observed shall be noted.

Exception:Fire alarmand water-basedautomatic fire-extinguishing systemsshall be inspected and tested annually. Inspections and testing shall be conducted in accordance with the procedures specified in the referenced standards listed inTable901.6.1. As part of the annual inspections covered under this exception, all weekly, monthly, quarterly, semiannual, and annual inspections, tests, and maintenance requirements in the listed standards shall be conducted and any problems observed shall be noted.

| SYSTEM | STANDARD |
| Portable fire extinguishers | NFPA 10 |
| Carbon dioxide fire-extinguishingsystem | NFPA 12 |
| Halon 1301 fire-extinguishingsystems | NFPA 12A |
| Dry-chemicalextinguishingsystems | NFPA 17 |
| Wet-chemicalextinguishingsystems | NFPA 17A |
| Water-basedfire protection systems | NFPA 25 |
| Fire alarm systems | NFPA 72 |
| Smoke and heat vents | NFPA 204 |
| Water-mistsystems | NFPA 750 |
| Clean-agentextinguishingsystems | NFPA 2001 |
| Aerosol fire-extinguishingsystems | NFPA 2010 |

Where a requiredfire protection systemis out of service, the fire department and thefire code officialshall be notified immediately and, where required by thefire code official, the building shall be either evacuated or anapprovedfire watchshall be provided for all occupants left unprotected by the shutdown until thefire protection systemhas been returned to service.

Where utilized,fire watchesshall be provided with not less than oneapprovedmeans for notification of the fire department and their only duty shall be to perform constant patrols of the protected premises and keep watch for fires.

Preplanned impairments shall be authorized by theimpairment coordinator. Before authorization is given, a designated individual shall be responsible for verifying that all of the following procedures have been implemented:

1. The extent and expected duration of the impairment have been determined.
2. The areas or buildings involved have been inspected and the increased risks determined.
3. Recommendations have been submitted to management or the buildingowner/manager.
4. The fire department has been notified.
5. The insurance carrier, the alarm company, the buildingowner/manager and other authorities havingjurisdictionhave been notified.
6. The supervisors in the areas to be affected have been notified.
7. A tag impairmentsystemhas been implemented.
8. Necessarytoolsand materials have been assembled on the impairmentsite.

Where impaired equipment is restored to normal working order, theimpairment coordinatorshall verify that all of the following procedures have been implemented:

1. Necessary inspections and tests have been conducted to verify that affectedsystemsare operational.
2. Supervisors have been advised that protection is restored.
3. The fire department has been advised that protection is restored.
4. The buildingowner/manager, insurance carrier, alarm company and other involved parties have been advised that protection is restored.
5. The impairment tag has been removed.

Thefire code officialis authorized topermitthe removal ofexistingoccupant-use hose lines where both of the following conditions exist:

1. The hose line would not be utilized by trained personnel or the fire department.
2. The remaining outlets are compatible with local fire department fittings.

Anyfire protection systemcomponent regulated by this code that is the subject of a voluntary or mandatory recall under federal law shall be replaced withapproved,listedcomponents in compliance with the referenced standards of this code. Thefire code officialshall be notified in writing by the buildingownerwhen the recalled component parts have been replaced.

Exception:When additional sprinklers or detectors are installed in the space above the suspended ceiling.

Exception:Open-grid ceilings are allowed when the requirements of NFPA 13 for open-grid ceilings are met.

The following terms are defined inChapter 2:

ALARM NOTIFICATION APPLIANCE.

ALARM VERIFICATION FEATURE.

AUDIBLE ALARM NOTIFICATION APPLIANCE.

AUTOMATIC FIRE-EXTINGUISHING SYSTEM.

AUTOMATIC SMOKE DETECTION SYSTEM.

AUTOMATIC SPRINKLER SYSTEM.

AUTOMATIC WATER MIST SYSTEM.

AVERAGE AMBIENT SOUND LEVEL.

CARBON DIOXIDE EXTINGUISHING SYSTEM.

COMMERCIAL MOTOR VEHICLE.

CONSTANTLY ATTENDED LOCATION.

DRY-CHEMICAL EXTINGUISHING AGENT.

EMERGENCY ALARM SYSTEM.

EMERGENCY VOICE/ALARM COMMUNICATIONS.

FIRE ALARM BOX, MANUAL.

FIRE ALARM CONTROL UNIT.

FIRE DETECTOR, AUTOMATIC.

FIRE PROTECTION SYSTEM.

FIRE SAFETY FUNCTIONS.

FIXED BASE OPERATOR(FBO).

FOAM-EXTINGUISHING SYSTEM.

GAS DETECTION SYSTEM.

HALOGENATED EXTINGUISHING SYSTEM.

IMPAIRMENT COORDINATOR.

MANUAL FIRE ALARM BOX.

MULTIPLE-STATION ALARM DEVICE.

MULTIPLE-STATION SMOKE ALARM.

SINGLE-STATION SMOKE ALARM.

Automatic dry.Automatic wet.Manual dry.Manual wet.Semiautomatic dry.

Automatic dry.Automatic wet.Manual dry.Manual wet.Semiautomatic dry.

STANDPIPE SYSTEM, CLASSES OF.

Class Isystem.Class IIsystem.

Class Isystem.Class IIsystem.

SUPERVISORY SIGNAL-INITIATING DEVICE.

TIRES, BULK STORAGE OF.

VISIBLE ALARM NOTIFICATION APPLIANCE.

WET-CHEMICAL EXTINGUISHING AGENT.

WIRELESS PROTECTION SYSTEM.

Approvedautomatic sprinkler systemsin new buildings and structures shall be provided in the locations described in Sections903.2.1through903.2.12.

Exception:Spaces or areas in telecommunications buildings used exclusively for telecommunications equipment, associated electrical power distribution equipment, batteries and standby engines, provided that those spaces or areas are equipped throughout with anautomatic smoke detection systemin accordance withSection 907.2and are separated from the remainder of the building by not less than 1-hourfire barriersconstructed in accordance withSection 707of theInternational Building Codeor not less than 2-hourhorizontal assembliesconstructed in accordance withSection 711of theInternational Building Code, or both.

Anautomatic sprinkler systemshall be provided throughoutstoriescontaining GroupA-1occupancies and throughout allstoriesfrom the GroupA-1occupancy to and including thelevels of exit dischargeserving that occupancy where one of the following conditions exists:

1. Thefire areaexceeds 12,000 square feet (1115 m2).
2. Thefire areahas anoccupant loadof 300 or more.
3. Thefire areais located on a floor other than alevel of exit dischargeserving such occupancies.
4. Thefire areacontains a multiple-theater complex.

Anautomatic sprinkler systemshall be provided throughoutstoriescontaining GroupA-2occupancies and throughout allstoriesfrom the GroupA-2occupancy to and including thelevels of exit dischargeserving that occupancy where one of the following conditions exists:

1. Thefire areaexceeds 5,000 square feet (464 m2).
2. Thefire areahas anoccupant loadof 100 or more.
3. Thefire areais located on a floor other than alevel of exit dischargeserving such occupancies.

Anautomatic sprinkler systemshall be provided throughoutstoriescontaining GroupA-3occupancies and throughout allstoriesfrom the GroupA-3occupancy to and including thelevels of exit dischargeserving that occupancy where one of the following conditions exists:

1. Thefire areaexceeds 12,000 square feet (1115 m2).
2. Thefire areahas anoccupant loadof 300 or more.
3. Thefire areais located on a floor other than alevel of exit dischargeserving such occupancies.

Anautomatic sprinkler systemshall be provided throughoutstoriescontaining GroupA-4occupancies and throughout allstoriesfrom the GroupA-4occupancy to and including thelevels of exit dischargeserving that occupancy where one of the following conditions exists:

1. Thefire areaexceeds 12,000 square feet (1115 m2).
2. Thefire areahas anoccupant loadof 300 or more.
3. Thefire areais located on a floor other than alevel of exit dischargeserving such occupancies.

Enclosed spaces undergrandstandsorbleachersshall be equipped with anautomatic sprinkler systemin accordance withSection 903.3.1.1where either of the following exist:

1. The enclosed area is 1,000 square feet (93 m2) or less and is not constructed in accordance withSection 1029.1.1.1.
2. The enclosed area exceeds 1,000 square feet (93 m2).

Where an occupied roof has an assembly occupancy with anoccupant loadexceeding 100 for GroupA-2and 300 for otherGroup Aoccupancies, all floors between the occupied roof and thelevel of exit dischargeshall be equipped with anautomatic sprinkler systemin accordance withSection 903.3.1.1or903.3.1.2.

Exception:Open parking garagesofType IorType IIconstruction.

Anautomatic sprinkler systemshall be installed throughout the entire floor containing anambulatory care facilitywhere either of the following conditions exist at any time:

1. Four or more care recipients areincapable of self-preservation.
2. One or more care recipients that areincapable of self-preservationare located at other than thelevel of exit dischargeserving such afacility.

In buildings where ambulatory care is provided on levels other than thelevel of exit discharge, anautomatic sprinkler systemshall be installed throughout the entire floor as well as all floors below where such care is provided, and all floors between the level of ambulatory care and the nearestlevel of exit discharge, thelevel ofexitdischarge, and all floors below thelevel of exit discharge.

Exception:Floors classified as anopen parking garageare not required to be sprinklered.

1. Throughout allGroup Efire areasgreater than 12,000 square feet (1,115 m2) in area.
2. WhenevertheGroup Efire areais located on a floor other than alevel of exit dischargeserving such occupancies.Exception:In buildings where every classroom has not fewer than one exteriorexitdoor atalevelofexit discharge, anautomatic sprinkler systemis not required in any area below the lowestlevel of exit dischargeserving that area.
3. WhenevertheGroup Efire areahas anoccupant loadof 300 or more.

Exception:In buildings where every classroom has not fewer than one exteriorexitdoor atalevelofexit discharge, anautomatic sprinkler systemis not required in any area below the lowestlevel of exit dischargeserving that area.

Anautomatic sprinkler systemshall be provided throughout all buildings containing aGroup F-1 occupancy where one of the following conditions exists:

1. AGroup F-1fire areaexceeds 12,000 square feet (1115 m2).
2. AGroup F-1fire areais located more than threestories above grade plane.
3. The combined area of allGroup F-1fire areason all floors, including anymezzanines, exceeds 24,000 square feet (2230 m2).
4. AGroup F-1 occupancy used for the manufacture of upholstered furniture or mattresses exceeds 2,500 square feet (232 m2).

Anautomatic sprinkler systemshall be installed throughout buildings containing GroupH-5occupancies. The design of the sprinklersystemshall be not less than that required under theInternational Building Codefor the occupancy hazard classifications in accordance withTable903.2.5.2.

Where the design area of the sprinklersystemconsists of acorridorprotected by one row of sprinklers, the maximum number of sprinklers required to be calculated is 13.

GROUPH-5SPRINKLER DESIGN CRITERIA

| LOCATION | OCCUPANCY HAZARDCLASSIFICATION |
| Fabrication areas | Ordinary Hazard Group 2 |
| Service corridors | Ordinary Hazard Group 2 |
| Storage rooms withoutdispensing | Ordinary Hazard Group 2 |
| Storage rooms withdispensing | Extra Hazard Group 2 |
| Corridors | Ordinary Hazard Group 2 |

Anautomatic sprinkler systemshall be provided throughout buildings with aGroup Ifire area.

Exceptions:Anautomatic sprinkler systeminstalled in accordance withSection 903.3.1.2shall be permitted in Group I-1, Condition1facilities.Anautomatic sprinkler systemis not required where GroupI-4day carefacilitiesare at thelevel of exit dischargeand where every room where care is provided has not fewer than one exteriorexitdoor.In buildings where GroupI-4day care is provided on levels other than thelevel of exit discharge, anautomatic sprinkler systemin accordance withSection 903.3.1.1shall be installed on the entire floor where care is provided, all floors between the level of care and thelevel of exit dischargeand all floors below thelevel of exit dischargeother than areas classified as anopen parking garage.

1. Anautomatic sprinkler systeminstalled in accordance withSection 903.3.1.2shall be permitted in Group I-1, Condition1facilities.
2. Anautomatic sprinkler systemis not required where GroupI-4day carefacilitiesare at thelevel of exit dischargeand where every room where care is provided has not fewer than one exteriorexitdoor.
3. In buildings where GroupI-4day care is provided on levels other than thelevel of exit discharge, anautomatic sprinkler systemin accordance withSection 903.3.1.1shall be installed on the entire floor where care is provided, all floors between the level of care and thelevel of exit dischargeand all floors below thelevel of exit dischargeother than areas classified as anopen parking garage.

Anautomatic sprinkler systemshall be provided throughout buildings containing aGroup Moccupancy where one of the following conditions exists:

1. AGroup Mfire areaexceeds 12,000 square feet (1115 m2).
2. AGroup Mfire areais located more than threestories above grade plane.
3. The combined area of allGroup Mfire areason all floors, including anymezzanines, exceeds 24,000 square feet (2230 m2).
4. AGroup Moccupancy used for the display and sale of upholstered furniture or mattresses exceeds 5,000 square feet (464 m2).

Exceptions:A GroupR-1,R-2, or combinedR-1andR-2building where less than 4,500 square feet of thebuilding areaconsists ofR-1fire area,R-2firearea, or a combination ofR-1andR-2fire areas.A GroupR-3dwelling unitwith less than 4,500
square feet ofbuilding area, excluding garages,
unless the GroupR-3dwelling unitcontains a
state-licensed carefacilitythat is required to be
provided with anautomatic sprinkler systemas a
condition of the license.It's important to understand the difference between anR-3and anR-3dwelling unitwhen applying sprinkler requirements
to licensed carefacilitiesclassified inTable 202.1.
AnR-3must be constructed per theMinnesota Building
Code.However there are specific state-licensed residential
care programs that the legislature intended to be
treated no more restrictively than a single family home
under theMinnesota Residential Code.Such programs are
classified as anR-3dwelling unit.Anautomaticfire sprinklersystemshall not be
required if additions oralterationsare made toexistingGroupR-3orR-4buildings or a portion
thereof that do not have anautomaticsprinklersysteminstalled, unless required by a Minnesota
license.GroupR-1multiunit resort buildings, as defined
in Minnesota Statutes, Section 157.15, and
licensed by the Department of Health, with less
than9,250 square feet ofbuilding area.

1. A GroupR-1,R-2, or combinedR-1andR-2building where less than 4,500 square feet of thebuilding areaconsists ofR-1fire area,R-2firearea, or a combination ofR-1andR-2fire areas.
2. A GroupR-3dwelling unitwith less than 4,500
square feet ofbuilding area, excluding garages,
unless the GroupR-3dwelling unitcontains a
state-licensed carefacilitythat is required to be
provided with anautomatic sprinkler systemas a
condition of the license.It's important to understand the difference between anR-3and anR-3dwelling unitwhen applying sprinkler requirements
to licensed carefacilitiesclassified inTable 202.1.
AnR-3must be constructed per theMinnesota Building
Code.However there are specific state-licensed residential
care programs that the legislature intended to be
treated no more restrictively than a single family home
under theMinnesota Residential Code.Such programs are
classified as anR-3dwelling unit.
3. Anautomaticfire sprinklersystemshall not be
required if additions oralterationsare made toexistingGroupR-3orR-4buildings or a portion
thereof that do not have anautomaticsprinklersysteminstalled, unless required by a Minnesota
license.
4. GroupR-1multiunit resort buildings, as defined
in Minnesota Statutes, Section 157.15, and
licensed by the Department of Health, with less
than9,250 square feet ofbuilding area.

It's important to understand the difference between anR-3and anR-3dwelling unitwhen applying sprinkler requirements
to licensed carefacilitiesclassified inTable 202.1.
AnR-3must be constructed per theMinnesota Building
Code.However there are specific state-licensed residential
care programs that the legislature intended to be
treated no more restrictively than a single family home
under theMinnesota Residential Code.Such programs are
classified as anR-3dwelling unit.

Exception:GroupR-4Condition 1occupancies
equipped with anautomatic sprinkler systemthat
complies withSection 903.3.1.3.

Exception:Anautomatic sprinkler systeminstalled
in accordance withSection 903.3.1.2or903.3.1.3is
permitted if allhabitable spacesand closets are protected
by anautomatic sprinkler system.

Anautomatic sprinkler systemshall be provided throughout all buildings containing a GroupS-1occupancy where one of the following conditions exists:

1. A GroupS-1fire areaexceeds 12,000 square feet (1,115 m2).
2. A GroupS-1fire areais located more than threestories above grade plane.
3. The combined area of all GroupS-1fire areason all floors, including anymezzanines, exceeds 24,000 square feet (2,230 m2).
4. A GroupS-1fire areaisused for the storage ofcommercial motor vehicleswhere thefire areaexceeds 5,000 square feet (464 m2).

Anautomatic sprinkler systemshall be provided throughout all buildings used asrepair garagesin accordance withSection 406.8of theInternational Building Code, as shown:

1. Buildings having two or morestories above grade plane, includingbasements, with afire areacontaining arepair garageexceeding 10,000 square feet (929 m2).
2. Buildings not more than onestory above grade plane, with afire areacontaining arepair garageexceeding 12,000 square feet (1115 m2).
3. Buildings withrepair garagesservicing vehicles parked inbasements.
4. A GroupS-1fire areaused for the repair ofcommercial motor vehicleswhere thefire areaexceeds 5,000 square feet (464 m2).

Exception:Self-service storagefacilities(mini-storage) no greater than onestory above grade planewhere all storage spaces can be accessed directly from the exterior.

Anautomatic sprinkler systemshall be provided throughout buildings classified as enclosed parking garages in accordance withSection 406.6of theInternational Building Codewhere either of the following conditions exists:

1. Where thefire areaof the enclosed parking garage exceeds 12,000 square feet (1115 m2).
2. Where the enclosed parking garage is located beneath other groups.

Exception:Enclosed parking garages located beneath GroupR-3occupancies.

Anautomatic sprinkler systemshall be installed throughout allstories, includingbasements, of all buildings where the floor area exceeds 1,500 square feet (139 m2) and where thestorydoes not comply with the following criteria forexterior wallopenings:

1. Openings below grade that lead directly to ground level by an exteriorstairwaycomplying withSection 1011or an outsiderampcomplying withSection 1012. Openings shall be located in each 50 linear feet (15 240 mm), or fraction thereof, ofexterior wallin thestoryon not fewer than one side. The required openings shall be distributed such that the lineal distance between adjacent openings does not exceed 50 feet (15 240 mm).
2. Openings entirely above the adjoining ground level totaling not less than 20 square feet (1.86 m2) in each 50 linear feet (15 240 mm), or fraction thereof, ofexterior wallin thestoryon not fewer than one side. The required openings shall be distributed such that the lineal distance between adjacent openings does not exceed 50 feet (15 240 mm). The height of the bottom of the clear opening shall not exceed 44 inches (1118 mm) measured from the floor.

Anautomatic sprinkler systemshall be installed throughout buildings that have one or morestorieswith anoccupant loadof 30 or more located 55 feet (16 764 mm) or more above the lowest level of fire department vehicleaccess, measured to the finished floor.

Exceptions:Open parking structures.Occupancies inGroup F-2.

1. Open parking structures.
2. Occupancies inGroup F-2.

| SECTION | SUBJECT |
| 914.2.1 | Covered andopen mall buildings |
| 914.3.1 | High-rise buildings |
| 914.4.1 | Atriums |
| 914.5.1 | Underground structures |
| 914.6.1 | Stages |
| 914.7.1 | Special amusement buildings |
| 914.8.2 | Airporttraffic control towers |
| 914.8.3,914.8.6 | Aircraft hangars |
| 914.9 | Flammable finishes |
| 914.10 | Dryingrooms |
| 914.11.1 | Ambulatory care facilities |
| 1029.6.2.3 | Smoke-protected assembly seating |
| 1103.5.1 | ExistingGroup Aoccupancies |
| 1103.5.2 | Pyroxylin plastic storage inexistingbuildings |
| 1103.5.3 | ExistingGroupI-2occupancies |
| 1103.5.4 | ExistingGroup I-2, Condition2 occupancies |
| 1103.5.4 | Pyroxylin plastics |
| 2108.2 | Dry cleaning plants |
| 2108.3 | Dry cleaningmachines |
| 2309.3.2.6.2 | Hydrogen motor fuel-dispensingareacanopies |
| 2404.2 | Spray finishing inGroup A, E, I or R |
| 2404.4 | Spray boothsandspray rooms |
| 2405.2 | Dip-tankroomsinGroup A, I or R |
| 2405.4.1 | Dip tanks |
| 2405.9.4 | Hardening and temperingtanks |
| 2703.10 | HPMfacilities |
| 2703.10.1.1 | HPM work station exhaust |
| 2703.10.2 | HPMgas cabinetsandexhausted enclosures |
| 2703.10.3 | HPMexit accesscorridor |
| 2703.10.4 | HPM exhaust ducts |
| 2703.10.4.1 | HPM noncombustible ducts |
| 2703.10.4.2 | HPM combustible ducts |
| 2807.3 | Lumber production conveyor enclosures |
| 2808.7 | Recyclingfacilityconveyor enclosures |
| 3006.1 | Class A and B ovens |
| 3006.2 | Class C and D ovens |
| Table 3206.2 | Storage fire protection |
| 3206.4 | Storage |
| 3704.5 | Storage of more than 1,000 cubic feet of loosecombustible fibers |
| 5003.8.4.1 | Gas rooms |
| 5003.8.5.3 | Exhausted enclosures |
| 5004.5 | Indoorstorage ofhazardous materials |
| 5005.1.8 | Indoordispensingofhazardous materials |
| 5104.4.1 | Aerosol product warehouses |
| 5106.3.2 | Aerosol display and merchandising areas |
| 5306.2.1 | Exterior medical gas storageroom |
| 5306.2.2 | Interior medical gas storageroom |
| 5306.2.3 | Medical gas storage cabinet |
| 5606.5.2.1 | Storage of smokelesspropellant |
| 5606.5.2.3 | Storage ofsmall arms primers |
| 5704.3.7.5.1 | Flammable and combustibleliquid storage rooms |
| 5704.3.8.4 | Flammable andcombustible liquidstoragewarehouses |
| 5705.3.7.3 | Flammable andcombustible liquidGroupH-2orH-3areas |
| 6004.1.2 | Gas cabinetsforhighly toxicandtoxicgas |
| 6004.1.3 | Exhausted enclosuresforhighly toxicandtoxicgas |
| 6004.2.2.6 | Gas roomsforhighly toxicandtoxicgas |
| 6004.3.3 | Outdoor storage forhighly toxicandtoxicgas |
| 6504.1.1 | Pyroxylin plastic storage cabinets |
| 6504.1.3 | Pyroxylin plastic storage vaults |
| 6504.2 | Pyroxylin plastic storage and manufacturing |

For SI: 1 cubic foot = 0.023 m3.

1. Aroomwhere the application of water, or flame and water, constitutes a serious life or fire hazard.
2. Aroomor space where sprinklers are considered undesirable because of the nature of the contents, whereapprovedby thefire code official.
3. Generator and transformerroomsseparated from the remainder of the building by walls and floor/ceiling or roof/ceiling assemblies having afire-resistance ratingof not less than 2 hours.
4. Roomsor areas that are of noncombustible construction with wholly noncombustible contents.
5. Fire serviceaccesselevator machineroomsand machinery spaces.
6. Machinerooms, machinery spaces, controlroomsand control spaces associated with occupant evacuation elevators designed in accordance with Section 3008 of theInternational Building Code.
7. Sprinkler protection shall not be installed in
elevator shafts, elevator pits, or elevator
machinerooms.Exception:Health care occupancies that:
(1) are required to have NFPA 13systems;
(2) are licensed by the Minnesota Department
of Health; and (3) participate in Title
XVIII (Medicare) or Title XIX (Medicaid)
of the Social Security Act.

Exception:Health care occupancies that:
(1) are required to have NFPA 13systems;
(2) are licensed by the Minnesota Department
of Health; and (3) participate in Title
XVIII (Medicare) or Title XIX (Medicaid)
of the Social Security Act.

Automatic sprinkler systemsin Group R occupancies up to and including four stories in height in buildings not exceeding 60 feet (18 288 mm) in height above grade plane shall be permitted to be installed throughout in accordance with NFPA 13R.

The number of stories of Group R occupancies constructed in accordance with Sections 510.2 and 510.4 of theInternational Building Codeshall be measured from the horizontal assembly creating separate buildings.

1. The building has an unsprinkleredattic; and
2. The building has combustible siding.

Atticprotection shall be provided as follows:

Atticsthat are used or intended for living purposes or storage shall be protected by anautomatic sprinkler system.Where fuel-fired equipment is installed in an unsprinkleredattic, not fewer than one quick-response intermediate temperature sprinkler shall be installed above the equipment.Where located in a building of Type III, Type IV or Type V construction designed in accordance withSection 510.2or510.4of theInternational Building Code,atticsnot required by Item 1 to have sprinklers shall comply with one of the following if the roof assembly is located more than 55 feet (16 764 mm) above the lowest level of required fire department vehicleaccess:Provideautomatic sprinkler systemprotection.Construct theatticusing noncombustible materials.Construct theatticusing fire-retardant-treated wood complying withSection 2303.2of theInternational Building Code.Fill theatticwith noncombustible insulation.The height of the roof assembly shall be determined by measuring the distance from the lowest required fire vehicleaccessroad surface adjacent to the building to the eave of the highest pitched roof, the intersection of the highest roof to theexterior wall, or the top of the highest parapet, whichever yields the greatest distance. For the purpose of this measurement, required fire vehicleaccessroads shall include only those roads that are necessary for compliance withSection 503.Group R-4, Condition2 occupancyatticsnot required by Item 1 to have sprinklers shall comply with one of the following:Provideautomatic sprinkler systemprotection.Provide a heat detectionsystemthroughout theatticthat is arranged to activate the buildingfire alarm system.Construct theatticusing noncombustible materials.Construct theatticusing fire-retardant-treated wood complying withSection 2303.2of theInternational Building Code.Fill theatticwith noncombustible insulation.

1. Atticsthat are used or intended for living purposes or storage shall be protected by anautomatic sprinkler system.
2. Where fuel-fired equipment is installed in an unsprinkleredattic, not fewer than one quick-response intermediate temperature sprinkler shall be installed above the equipment.
3. Where located in a building of Type III, Type IV or Type V construction designed in accordance withSection 510.2or510.4of theInternational Building Code,atticsnot required by Item 1 to have sprinklers shall comply with one of the following if the roof assembly is located more than 55 feet (16 764 mm) above the lowest level of required fire department vehicleaccess:Provideautomatic sprinkler systemprotection.Construct theatticusing noncombustible materials.Construct theatticusing fire-retardant-treated wood complying withSection 2303.2of theInternational Building Code.Fill theatticwith noncombustible insulation.The height of the roof assembly shall be determined by measuring the distance from the lowest required fire vehicleaccessroad surface adjacent to the building to the eave of the highest pitched roof, the intersection of the highest roof to theexterior wall, or the top of the highest parapet, whichever yields the greatest distance. For the purpose of this measurement, required fire vehicleaccessroads shall include only those roads that are necessary for compliance withSection 503.
4. Provideautomatic sprinkler systemprotection.
5. Construct theatticusing noncombustible materials.
6. Construct theatticusing fire-retardant-treated wood complying withSection 2303.2of theInternational Building Code.
7. Fill theatticwith noncombustible insulation.
8. Group R-4, Condition2 occupancyatticsnot required by Item 1 to have sprinklers shall comply with one of the following:Provideautomatic sprinkler systemprotection.Provide a heat detectionsystemthroughout theatticthat is arranged to activate the buildingfire alarm system.Construct theatticusing noncombustible materials.Construct theatticusing fire-retardant-treated wood complying withSection 2303.2of theInternational Building Code.Fill theatticwith noncombustible insulation.
9. Provideautomatic sprinkler systemprotection.
10. Provide a heat detectionsystemthroughout theatticthat is arranged to activate the buildingfire alarm system.
11. Construct theatticusing noncombustible materials.
12. Construct theatticusing fire-retardant-treated wood complying withSection 2303.2of theInternational Building Code.
13. Fill theatticwith noncombustible insulation.

1. Provideautomatic sprinkler systemprotection.
2. Construct theatticusing noncombustible materials.
3. Construct theatticusing fire-retardant-treated wood complying withSection 2303.2of theInternational Building Code.
4. Fill theatticwith noncombustible insulation.

The height of the roof assembly shall be determined by measuring the distance from the lowest required fire vehicleaccessroad surface adjacent to the building to the eave of the highest pitched roof, the intersection of the highest roof to theexterior wall, or the top of the highest parapet, whichever yields the greatest distance. For the purpose of this measurement, required fire vehicleaccessroads shall include only those roads that are necessary for compliance withSection 503.

1. Provideautomatic sprinkler systemprotection.
2. Provide a heat detectionsystemthroughout theatticthat is arranged to activate the buildingfire alarm system.
3. Construct theatticusing noncombustible materials.
4. Construct theatticusing fire-retardant-treated wood complying withSection 2303.2of theInternational Building Code.
5. Fill theatticwith noncombustible insulation.

1. Chemistry labs; or
2. Wrestlingroomsor gymnasticrooms.

Section 903.3.1.6.1 relaxes the requirements for a hose stream allowance when the sprinklersystemis supplied by a private watersystem(well,tank, or other supply). A hose stream allowance is typically added to the sprinklersystemdemand due to concerns that thefire departmentwill draw water from a hydrant and potentially decrease the water available for sprinkler operation. With a private watersystemthis is unlikely to occur.

Exception:Health care occupancies that: (1) are required to have NFPA 13systems; (2) are licensed by the Minnesota Department of Health; and (3) participate in Title XVIII (Medicare) or Title XIX (Medicaid) of the Social Security Act.

1. The vestibule is 225 square feet or less in floor area;
2. The vestibule is of noncombustible or limited combustible construction;
3. The vestibule has glazing allowing vision into vestibule;
4. The vestibule's only purpose is ingress and egress; and
5. The vestibule contains no fueled equipment, flammable orcombustible liquids, or furniture. Incidental combustible storage in the vestibule is limited to five cubic feet of material.

Whereautomatic sprinkler systemsare required by this code, quick-response or residentialautomaticsprinklers shall be installed in all of the following areas in accordance withSection 903.3.1and their listings:

1. Throughout all spaces within asmoke compartmentcontaining care recipientsleeping unitsin GroupI-2in accordance with theInternational Building Code.
2. Throughout all spaces within asmoke compartmentcontaining treatment rooms inambulatory care facilities.
3. Dwelling unitsandsleeping unitsin GroupI-1and R occupancies.
4. Light-hazard occupancies as defined in NFPA 13.

Automaticsprinklers shall be installed with regard to obstructions that will delay activation or obstruct the water distribution pattern and shall be in accordance with the applicableautomatic sprinkler systemstandard that is being used.Automaticsprinklers shall be installed in or under covered kiosks, displays, booths, concession stands or equipment that exceeds 4 feet (1219 mm) in width. Not less than a 3-foot (914 mm) clearance shall be maintained betweenautomaticsprinklers and the top of piles ofcombustible fibers.

Exception:Kitchen equipment under exhausthoodsprotected with a fire-extinguishingsystemin accordance withSection 904.

Exception:NFPA 13Dsystemsinstalled in accordance withSection 903.3.1.3.

Exceptions:Automatic sprinkler systemsprotecting one- and two-familydwellings.Limited area sprinklersystemsin accordance withSection 903.3.8.Automatic sprinkler systemsinstalled in accordance with NFPA 13R where a common supply main is used to supply both domestic water and theautomatic sprinkler system, and a separate shutoff valve for theautomatic sprinkler systemis not provided.Jockey pump control valves that are sealed or locked in the open position.Control valves to commercial kitchenhoods, paintspray boothsordip tanksthat are sealed or locked in the open position.Valves controlling the fuel supply to fire pump engines that are sealed or locked in the open position.Trim valves to pressure switches in dry, preaction and deluge sprinklersystemsthat are sealed or locked in the open position.Forexistingsprinklersystems, monitoring is
required when the number of sprinklers is 100 or
more.

1. Automatic sprinkler systemsprotecting one- and two-familydwellings.
2. Limited area sprinklersystemsin accordance withSection 903.3.8.
3. Automatic sprinkler systemsinstalled in accordance with NFPA 13R where a common supply main is used to supply both domestic water and theautomatic sprinkler system, and a separate shutoff valve for theautomatic sprinkler systemis not provided.
4. Jockey pump control valves that are sealed or locked in the open position.
5. Control valves to commercial kitchenhoods, paintspray boothsordip tanksthat are sealed or locked in the open position.
6. Valves controlling the fuel supply to fire pump engines that are sealed or locked in the open position.
7. Trim valves to pressure switches in dry, preaction and deluge sprinklersystemsthat are sealed or locked in the open position.
8. Forexistingsprinklersystems, monitoring is
required when the number of sprinklers is 100 or
more.

Alarm, supervisory andtrouble signalsshall be distinctly different and shall be automatically transmitted to anapprovedsupervising stationor, whereapprovedby thefire code official, shall sound an audible signal at aconstantly attended location.

Exceptions:Underground key or hub valves in roadway boxes provided by the municipality or public utility are not required to be monitored.Backflow prevention device test valves located in limited area sprinklersystemsupply piping shall be locked in the open position. In occupancies required to be equipped with afire alarm system, the backflow preventer valves shall be electrically supervised by a tamper switch installed in accordance with NFPA 72 and separately annunciated.

1. Underground key or hub valves in roadway boxes provided by the municipality or public utility are not required to be monitored.
2. Backflow prevention device test valves located in limited area sprinklersystemsupply piping shall be locked in the open position. In occupancies required to be equipped with afire alarm system, the backflow preventer valves shall be electrically supervised by a tamper switch installed in accordance with NFPA 72 and separately annunciated.

Exception:Valves located in aroomor space whenaccessis limited to essential personnel only.

IFC Section 904.1.1 requires personnel servicingautomaticfire-extinguishingsystemsto be certified or licensed
by a governmentalagency. This would require legislative
action and there is no such mandate at this time. Personnel
should be factory trained and possess some type of
certificate indicating this.

IFC Section 904.1.1 requires personnel servicingautomaticfire-extinguishingsystemsto be certified or licensed
by a governmentalagency. This would require legislative
action and there is no such mandate at this time. Personnel
should be factory trained and possess some type of
certificate indicating this.

Automatic fire-extinguishing systemsshall be automatically actuated and provided with a manual means of actuation in accordance withSection 904.12.1. Where more than one hazard could be simultaneously involved in fire due to their proximity, all hazards shall be protected by a singlesystemdesigned to protect all hazards that could become involved.

Exception:Multiplesystemsshall be permitted to be installed if they are designed to operate simultaneously.

Prior to conducting final acceptance tests, all of the following items shall be inspected:

1. Hazard specification for consistency with design hazard.
2. Type, location and spacing ofautomatic- and manual-initiating devices.
3. Size, placement and position of nozzles or discharge orifices.
4. Location and identification of audible and visible alarm devices.
5. Identification of devices with proper designations.
6. Operating instructions.

Theautomatic fire-extinguishing systemfor commercial cookingsystemsshall be of a type recognized for protection of commercial cooking equipment and exhaustsystemsof the type and arrangement protected. Preengineeredautomatic dry- and wet-chemicalextinguishingsystemsshall be tested in accordance with UL 300 andlistedandlabeledfor the intended application. Other types ofautomatic fire-extinguishing systemsshall belistedandlabeledfor specific use as protection for commercial cooking operations. Thesystemshall be installed in accordance with this code, NFPA 96, its listing and the manufacturer's installation instructions.Automatic fire-extinguishing systemsof the following types shall be installed in accordance with the referenced standard indicated, as follows:

1. Carbon dioxide extinguishing systems, NFPA 12.
2. Automatic sprinkler systems, NFPA 13.
3. Automatic water mist systems, NFPA 750.
4. Foam-water sprinklersystemor foam-water spraysystems, NFPA 16.
5. Dry-chemicalextinguishingsystems, NFPA 17.
6. Wet-chemicalextinguishingsystems, NFPA 17A.

Exception:Factory-built commercial cooking recirculatingsystemsthat are tested in accordance with UL 710B andlisted,labeledand installed in accordance withSection 304.1of theInternational Mechanical Code.

A manual actuation device shall be located at or near ameans of egressfrom the cooking area not less than 10 feet (3048 mm) and not more than 20 feet (6096 mm) from the kitchen exhaustsystem. The manual actuation device shall be installed not more than 48 inches (1200 mm) nor less than 42 inches (1067 mm) above the floor and shall clearly identify the hazard protected. The manual actuation shall require a maximum force of 40 pounds (178 N) and a maximum movement of 14 inches (356 mm) to actuate the fire suppressionsystem.

Exception:Automatic sprinkler systemsshall not be required to be equipped with manual actuation means.

Fusible links andautomaticsprinkler heads shall be replaced annually, and other protection devices shall be serviced or replaced in accordance with the manufacturer's instructions.

Exception:Frangible bulbs are not required to be replaced annually.

1. In GroupI-1occupancies where domestic cookingfacilitiesare installed in accordance with Section 420.8 of theInternational Building Code.
2. In Group I-2, Condition1 occupancies where domestic cookingfacilitiesare installed in accordance with Section 407.2.6 of theInternational Building Code.
3. In GroupR-2congregate living facilitieswhere domestic cookingfacilitiesare installed in accordance with Section 420.10 of theMinnesotaBuilding Code.

The domestic recirculating or exterior vented cookinghoodprovided over the cooktop or range shall be equipped with anapprovedautomatic fire-extinguishing systemcomplying with the following:

1. Theautomatic fire-extinguishing systemshall be of a type recognized for protection of domestic cooking equipment. Preengineeredautomatic fire-extinguishing systemsshall be listed andlabeledin accordance with UL 300A and installed in accordance with the manufacturer's instructions.
2. Manual actuation of the fire-extinguishingsystemshall be provided in accordance withSection 904.12.1.
3. Interconnection of the fuel and electric power supply shall be in accordance withSection 904.12.2.

Aerosol fire-extinguishingsystemsshall be installed, periodically inspected, tested and maintained in accordance with Sections901and904.4, NFPA 2010, and in accordance with their listing.

Such devices and appurtenances shall be listed and installed in compliance with manufacturer's instructions.

Exception:Standpipesystemsare not required in GroupR-3occupancies.

1. Four or morestoriesare above or belowgrade plane.
2. The floor level of the higheststoryis located more than 30 feet (9,144 mm) above the lowest level of thefire departmentvehicleaccess.
3. The floor level of the loweststoryis located more than 30 feet (9,144 mm) below the highest level offire departmentvehicleaccess.Exception:Class I manual,automatic, or semiautomatic
dry standpipes are allowed in buildings
that are subject to freezing temperatures, provided
that the hose connections are located as
required for Class II standpipes in accordance
withSection 905.5.

Exception:Class I manual,automatic, or semiautomatic
dry standpipes are allowed in buildings
that are subject to freezing temperatures, provided
that the hose connections are located as
required for Class II standpipes in accordance
withSection 905.5.

1. Recessed loading docks for four vehicles or less; and
2. Areas where topography makesaccessfrom thefire departmentvehicle to the building impractical or impossible.

Class Iautomatic wetstandpipes shall be provided in nonsprinkleredGroup Abuildings having anoccupant loadexceeding 1,000 persons.

Exceptions:Open-air-seating spaces without enclosed spaces.Class Iautomatic dryandsemiautomatic drystandpipes ormanual wetstandpipes are allowed in buildings that are nothigh-rise buildings.

1. Open-air-seating spaces without enclosed spaces.
2. Class Iautomatic dryandsemiautomatic drystandpipes ormanual wetstandpipes are allowed in buildings that are nothigh-rise buildings.

Coveredmallandopen mall buildingsshall be equipped throughout with astandpipe systemwhere required bySection 905.3.1.Mallbuildings not required to be equipped with astandpipe systembySection 905.3.1shall be equipped with Class I hose connections connected to theautomatic sprinkler systemsized to deliver water at 250 gallons per minute (946.4 L/min) at the hydraulically most remote hose connection while concurrently supplying theautomatic sprinkler systemdemand. Thestandpipe systemshall be designed not to exceed a 50 pounds per square inch (psi) (345 kPa) residual pressure loss with a flow of 250 gallons per minute (946.4 L/min) from the fire department connection to the hydraulically most remote hose connection. Hose connections shall be provided at each of the following locations:

1. Within themallat the entrance to eachexit passagewayorcorridor.
2. At each floor-level landing withininterior exit stairwaysopening directly on themall.
3. At exterior public entrances to themallof acovered mall building.
4. At public entrances at the perimeter line of anopen mall building.
5. At other locations as necessary so that the distance to reach all portions of a tenant space does not exceed 200 feet (60 960 mm) from a hose connection.

Exception:Combinedsystemsmeeting the provisions ofSection 905.2may be used.

When acceptable to the fire chief,fire departmentconnections may be located inside all security walls or fences on the property.

Standpipes shall be located in accordance withSection 905. In addition, standpipes shall be located so that it will not be necessary to extend hose lines throughsmoke barriers. When located in cell complexes, standpipes may be located in secured pipe chases.

1. Supply one 11/2-inch (38 mm) fire hose valve at each floor level or intermediatestairlanding in each required and enclosedstairway.
2. The water for thesmall hose connectionsshall be supplied separately from the sprinklersystemprotecting that area so that thesmall hose connectionsare still functional if the water supply to the sprinklersystemis shut down following fire extinguishment.
3. The piping shall be a minimum of 11/2-inch (38 mm).
4. The water shall be supplied from a wet-pipe sprinklersystemonly.
5. The piping shall be comprised of metallic piping and hose valve connections.

Permanent signage shall be required which reads "Fire DepartmentOverhaul Hose Connection" at each connection in the building. If a separatestandpipe systemis provided, a sign shall also be provided at the exteriorfire departmentconnection.

This section clarifies the original intent of these hose connections from the previous code. It provides specific installation instructions. These will be in buildings protected with a sprinklersystemand intended forfire departmentoverhaul operations, extinguishing small fires the sprinklersystemcontrolled. The intent is to provide a hose connection in three- and four-storybuildings that were not required to have astandpipe system. Standpipes are still required in buildings that meet the requirements inSection 905.3.

Class I standpipe hose connections shall be provided in all of the following locations:

1. In every requiredinterior exit stairway, a hose connection shall be provided for eachstoryabove and belowgrade plane. Hose connections shall be located at the main floor landing unless otherwiseapprovedby thefire code official.Exception:A single hose connection shall be permitted to be installed in the opencorridoror open breezeway between openstairsthat are not greater than 75 feet (22 860 mm) apart.
2. On each side of the wall adjacent to theexitopening of ahorizontalexit.Exception:Where floor areas adjacent to ahorizontalexitare reachable from aninterior exit stairwayhose connection by a 30-foot (9144 mm) hose stream from a nozzle attached to 100 feet (30 480 mm) of hose, a hose connection shall not be required at thehorizontalexit.
3. In everyexitpassageway, at the entrance from theexit passagewayto other areas of a building.Exception:Where floor areas adjacent to anexit passagewayare reachable from aninterior exit stairwayhose connection by a 30-foot (9144 mm) hose stream from a nozzle attached to 100 feet (30 480 mm) of hose, a hose connection shall not be required at the entrance from theexit passagewayto other areas of the building.
4. Incovered mall buildings, adjacent to each exterior public entrance to themalland adjacent to each entrance from anexitpassagewayorexitcorridorto themall. Inopen mall buildings, adjacent to each public entrance to themallat the perimeter line and adjacent to each entrance from anexit passagewayorexitcorridorto themall.
5. Where the roof has a slope less than four units vertical in 12 units horizontal (33.3-percent slope), a hose connection shall be located to serve the roof or at the highest landing of aninterior exit stairwaywithaccess tothe roof provided in accordance withSection 1011.12.
6. Where the most remote portion of a nonsprinklered floor orstoryis more than 150 feet (45 720 mm) from a hose connection or the most remote portion of a sprinklered floor orstoryis more than 200 feet (60 960 mm) from a hose connection, thefire code officialis authorized to require that additional hose connections be provided inapprovedlocations.

In every requiredinterior exit stairway, a hose connection shall be provided for eachstoryabove and belowgrade plane. Hose connections shall be located at the main floor landing unless otherwiseapprovedby thefire code official.

Exception:A single hose connection shall be permitted to be installed in the opencorridoror open breezeway between openstairsthat are not greater than 75 feet (22 860 mm) apart.

On each side of the wall adjacent to theexitopening of ahorizontalexit.

Exception:Where floor areas adjacent to ahorizontalexitare reachable from aninterior exit stairwayhose connection by a 30-foot (9144 mm) hose stream from a nozzle attached to 100 feet (30 480 mm) of hose, a hose connection shall not be required at thehorizontalexit.

In everyexitpassageway, at the entrance from theexit passagewayto other areas of a building.

Exception:Where floor areas adjacent to anexit passagewayare reachable from aninterior exit stairwayhose connection by a 30-foot (9144 mm) hose stream from a nozzle attached to 100 feet (30 480 mm) of hose, a hose connection shall not be required at the entrance from theexit passagewayto other areas of the building.

Risers and laterals of Class I standpipesystemsnot located within aninterior exit stairwayshall be protected by a degree offire resistanceequal to that required for vertical enclosures in the building in which they are located.

Exception:In buildings equipped throughout with anapprovedautomatic sprinkler system, laterals that are not located within aninterior exit stairwayare not required to be enclosed withinfire-resistance-rated construction.

Cabinets shall be identified in anapprovedmanner by a permanently attached sign with letters not less than 2 inches (51 mm) high in a color that contrasts with the background color, indicating the equipment contained therein.

Exceptions:Doors not large enough to accommodate a written sign shall be marked with a permanently attached pictogram of the equipment contained therein.Doors that have either anapprovedvisual identification clear glass panel or a complete glass door panel are not required to be marked.

1. Doors not large enough to accommodate a written sign shall be marked with a permanently attached pictogram of the equipment contained therein.
2. Doors that have either anapprovedvisual identification clear glass panel or a complete glass door panel are not required to be marked.

Cabinets shall be unlocked.

Exceptions:Visual identification panels of glass or otherapprovedtransparent frangible material that is easily broken and allowsaccess.Approvedlocking arrangements.GroupI-3occupancies.

1. Visual identification panels of glass or otherapprovedtransparent frangible material that is easily broken and allowsaccess.
2. Approvedlocking arrangements.
3. GroupI-3occupancies.

Dry standpipes shall not be installed.

Exception:Where subject to freezing and in accordance with NFPA 14.

Valves controlling water supplies shall be supervised in the open position so that a change in the normal position of the valve will generate asupervisory signalat thesupervising stationrequired bySection 903.4. Where afire alarm systemis provided, a signal shall be transmitted to the control unit.

Exceptions:Valves to underground key or hub valves in roadway boxes provided by the municipality or public utility do not require supervision.Valves locked in the normal position and inspected as provided in this code in buildings not equipped with afire alarm system.

1. Valves to underground key or hub valves in roadway boxes provided by the municipality or public utility do not require supervision.
2. Valves locked in the normal position and inspected as provided in this code in buildings not equipped with afire alarm system.

1. InallGroup A, B, E, F, H, I, M,R-1,R-2,R-4and S occupancies.Exception:InGroup Eoccupancies equipped throughout with anapprovedautomatic sprinkler systeminstalled in accordance withSection 903.3.1.1, fire extinguishers shall be required only in laundry and soiled linenrooms, boiler and furnacerooms, mechanical and electricalrooms, garages, stages, projection booths, shops, laboratories, kitchens, lockerrooms, custodial closets, trash-collectionrooms, storageroomsgreater than 100 square feet, and similar areas.
2. Within 30 feet (9,144 mm) distance of travel from commercial cooking equipment and from domestic cooking equipment in GroupI-1; I-2, Condition1; andR-2congregate living facilities.
3. In areas where flammable orcombustible liquidsare stored, used, or dispensed.
4. On each floor of structures under construction, except GroupR-3occupancies, in accordance withSection 3315.1.
5. Where required by the sections indicated inTable906.1.
6. Special-hazard areas, including but not limited to laboratories, computerroomsand generatorrooms, where required by thefire code official.
7. R-3occupancies used as family day care, group family day care, foster care, adult family day services, and residential hospices.

Exception:InGroup Eoccupancies equipped throughout with anapprovedautomatic sprinkler systeminstalled in accordance withSection 903.3.1.1, fire extinguishers shall be required only in laundry and soiled linenrooms, boiler and furnacerooms, mechanical and electricalrooms, garages, stages, projection booths, shops, laboratories, kitchens, lockerrooms, custodial closets, trash-collectionrooms, storageroomsgreater than 100 square feet, and similar areas.

Exception:InGroup Eoccupancies equipped throughout with anapprovedautomatic sprinkler systeminstalled in accordance withSection 903.3.1.1, fire extinguishers shall be required only in laundry and soiled linenrooms, boiler and furnacerooms, mechanical and electricalrooms, garages, stages, projection booths, shops, laboratories, kitchens, lockerrooms, custodial closets, trash-collectionrooms, storageroomsgreater than 100 square feet, and similar areas.

| SECTION | SUBJECT |
| 303.5 | Asphalt kettles |
| 307.5 | Open burning |
| 308.1.3 | Open flames—torches |
| 309.4 | Powered industrial trucks |
| 2005.2 | Aircraft towing vehicles |
| 2005.3 | Aircraft welding apparatus |
| 2005.4 | Aircraft fuel-servicingtank vehicles |
| 2005.5 | Aircraft hydrant fuel-servicing vehicles |
| 2005.6 | Aircraft fuel-dispensingstations |
| 2007.7 | Heliportsandhelistops |
| 2108.4 | Dry cleaning plants |
| 2305.5 | Motor fuel-dispensingfacilities |
| 2310.6.4 | Marine motor fuel-dispensing facilities |
| 2311.6 | Repair garages |
| 2404.4.1 | Spray-finishing operations |
| 2405.4.2 | Dip-tankoperations |
| 2406.4.2 | Powder-coating areas |
| 2804.3 | Lumberyards/woodworkingfacilities |
| 2808.8 | Recyclingfacilities |
| 2809.5 | Exterior lumber storage |
| 2903.5 | Organic-coatingareas |
| 3006.3 | Industrial ovens |
| 3107.9 | Tentsandmembrane structures |
| 3206.10 | High-piled storage |
| 3315.1 | Buildings under construction or demolition |
| 3317.3 | Roofing operations |
| 3408.2 | Tire rebuilding/storage |
| 3504.2.6 | Welding and otherhot work |
| 3604.4 | Marinas |
| 3703.6 | Combustible fibers |
| 5703.2.1 | Flammable andcombustible liquids, general |
| 5704.3.3.1 | Indoorstorage of flammable andcombustible liquids |
| 5704.3.7.5.2 | Liquid storage roomsfor flammable and combustibleliquids |
| 5705.4.9 | Solvent distillation units |
| 5706.2.7 | Farms and constructionsites—flammable andcombustible liquidsstorage |
| 5706.4.10.1 | Bulk plants and terminals for flammable andcombustible liquids |
| 5706.5.4.5 | Commercial, industrial, governmental ormanufacturing establishments—fueldispensing |
| 5706.6.4 | Tank vehiclesfor flammable andcombustible liquids |
| 5906.5.7 | Flammable solids |
| 6108.2 | LP-gas |

For the reference to IFC Section 6108.2 for LP-Gas inTable906.1, see NFPA 58 for fire extinguisher requirements. Chapter 61 has been deleted and replaced with the 2017 edition of NFPA 58.

For the reference to IFC Section 6108.2 for LP-Gas inTable906.1, see NFPA 58 for fire extinguisher requirements. Chapter 61 has been deleted and replaced with the 2017 edition of NFPA 58.

NFPA 10 Section 7.1.2 requires personnel servicing fire extinguishers to be certified or licensed by a governmentalagency. This would require legislative action, and there is no such mandate at this time. Personnel should be factory trained and possess some type of certificate indicating this.

Exceptions:The distance of travel to reach an extinguisher shall not apply to the spectator seating portions of GroupA-5occupancies.Thirty-day inspections shall not be required and maintenance shall be allowed to be once every 3 years for dry-chemicalor halogenatedagentportable fire extinguishers that are supervised by alistedandapprovedelectronic monitoring device, provided that all of the following conditions are met:Electronic monitoring shall confirm that extinguishers are properly positioned, properly charged and unobstructed.Loss of power or circuit continuity to the electronic monitoring device shall initiate atrouble signal.The extinguishers shall be installed inside of a building or cabinet in a noncorrosive environment.Electronic monitoring devices and supervisory circuits shall be tested every 3 years when extinguisher maintenance is performed.A written log of required hydrostatic test dates for extinguishers shall be maintained by theownerto verify that hydrostatic tests are conducted at the frequency required by NFPA 10.In GroupI-3, portable fire extinguishers shall be permitted to be located at staff locations.

1. The distance of travel to reach an extinguisher shall not apply to the spectator seating portions of GroupA-5occupancies.
2. Thirty-day inspections shall not be required and maintenance shall be allowed to be once every 3 years for dry-chemicalor halogenatedagentportable fire extinguishers that are supervised by alistedandapprovedelectronic monitoring device, provided that all of the following conditions are met:Electronic monitoring shall confirm that extinguishers are properly positioned, properly charged and unobstructed.Loss of power or circuit continuity to the electronic monitoring device shall initiate atrouble signal.The extinguishers shall be installed inside of a building or cabinet in a noncorrosive environment.Electronic monitoring devices and supervisory circuits shall be tested every 3 years when extinguisher maintenance is performed.A written log of required hydrostatic test dates for extinguishers shall be maintained by theownerto verify that hydrostatic tests are conducted at the frequency required by NFPA 10.
3. Electronic monitoring shall confirm that extinguishers are properly positioned, properly charged and unobstructed.
4. Loss of power or circuit continuity to the electronic monitoring device shall initiate atrouble signal.
5. The extinguishers shall be installed inside of a building or cabinet in a noncorrosive environment.
6. Electronic monitoring devices and supervisory circuits shall be tested every 3 years when extinguisher maintenance is performed.
7. A written log of required hydrostatic test dates for extinguishers shall be maintained by theownerto verify that hydrostatic tests are conducted at the frequency required by NFPA 10.
8. In GroupI-3, portable fire extinguishers shall be permitted to be located at staff locations.

1. Electronic monitoring shall confirm that extinguishers are properly positioned, properly charged and unobstructed.
2. Loss of power or circuit continuity to the electronic monitoring device shall initiate atrouble signal.
3. The extinguishers shall be installed inside of a building or cabinet in a noncorrosive environment.
4. Electronic monitoring devices and supervisory circuits shall be tested every 3 years when extinguisher maintenance is performed.
5. A written log of required hydrostatic test dates for extinguishers shall be maintained by theownerto verify that hydrostatic tests are conducted at the frequency required by NFPA 10.

The size and distribution of portable fire extinguishers shall be in accordance with Sections906.3.1through906.3.4.

FIRE EXTINGUISHERS FOR CLASS A FIRE HAZARDS

|  | LIGHT(Low)HAZARDOCCUPANCY | ORDINARY(Moderate)HAZARDOCCUPANCY | EXTRA(High)HAZARDOCCUPANCY |
| Minimum-ratedsingle extinguisher | 2-Ac | 2-A | 4-Aa |
| Maximum floor areaper unit of A | 3,000square feet | 1,500square feet | 1,000square feet |
| Maximum floor area forextinguisherb | 11,250square feet | 11,250square feet | 11,250square feet |
| Maximum distance oftravel to extinguisher | 75 feet | 75 feet | 75 feet |

For SI: 1 foot = 304.8 mm, 1 square foot = 0.0929 m2, 1 gallon = 3.785 L.Two 21/2-gallon water-type extinguishers shall be deemed the equivalent of one 4-A rated extinguisher.Annex E.3.3 of NFPA 10 provides more details concerning application of the maximum floor area criteria.Two water-type extinguishers each with a 1-A rating shall be deemed the equivalent of one 2-A rated extinguisher for Light (Low) Hazard Occupancies.

For SI: 1 foot = 304.8 mm, 1 square foot = 0.0929 m2, 1 gallon = 3.785 L.

Two 21/2-gallon water-type extinguishers shall be deemed the equivalent of one 4-A rated extinguisher.Annex E.3.3 of NFPA 10 provides more details concerning application of the maximum floor area criteria.Two water-type extinguishers each with a 1-A rating shall be deemed the equivalent of one 2-A rated extinguisher for Light (Low) Hazard Occupancies.

1. Two 21/2-gallon water-type extinguishers shall be deemed the equivalent of one 4-A rated extinguisher.
2. Annex E.3.3 of NFPA 10 provides more details concerning application of the maximum floor area criteria.
3. Two water-type extinguishers each with a 1-A rating shall be deemed the equivalent of one 2-A rated extinguisher for Light (Low) Hazard Occupancies.

FIRE EXTINGUISHERS FOR FLAMMABLE ORCOMBUSTIBLE LIQUIDSWITH DEPTHS OF LESS THAN OR EQUAL TO 0.25-INCHa

| TYPE OF HAZARD | BASIC MINIMUMEXTINGUISHERRATING | MAXIMUM DISTANCEOF TRAVEL TOEXTINGUISHERS (feet) |
| Light (Low) | 5-B | 30 |
| 10-B | 50 |
| Ordinary (Moderate) | 10-B | 30 |
| 20-B | 50 |
| Extra (High) | 40-B | 30 |
| 80-B | 50 |

For SI: 1 inch = 25.4 mm, 1 foot = 304.8 mm.For requirements on water-solubleflammable liquidsand alternative sizing criteria, see Section 5.5 of NFPA 10.

For SI: 1 inch = 25.4 mm, 1 foot = 304.8 mm.

For requirements on water-solubleflammable liquidsand alternative sizing criteria, see Section 5.5 of NFPA 10.

1. For requirements on water-solubleflammable liquidsand alternative sizing criteria, see Section 5.5 of NFPA 10.

Portable fire extinguishers for occupancies involving flammable orcombustible liquidswith depths less than or equal to 0.25 inch (6.4 mm) shall be selected and placed in accordance withTable 906.3(2).

Portable fire extinguishers for occupancies involving flammable orcombustible liquidswith a depth of greater than 0.25-inch (6.4 mm) shall be selected and placed in accordance with NFPA 10.

Where hazard areas include deep fat fryers, listed Class K portable fire extinguishers shall be provided as follows:

1. For up to four fryers having a maximum cooking medium capacity of 80 pounds (36.3 kg) each: one Class K portable fire extinguisher of a minimum 1.5-gallon ( 6 L) capacity.
2. For every additional group of four fryers having a maximum cooking medium capacity of 80 pounds (36.3 kg) each: one additional Class K portable fire extinguisher of a minimum 1.5-gallon (6 L) capacity shall be provided.
3. For individual fryers exceeding 6 square feet (0.55 m2) in surface area: Class K portable fire extinguishers shall be installed in accordance with the extinguisher manufacturer's recommendations.

Cabinets used to house portable fire extinguishers shall not be locked.

Exceptions:Where portable fire extinguishers subject to malicious use or damage are provided with a means ofready access.In GroupI-3occupancies and in mental health areas in GroupI-2occupancies,access toportable fire extinguishers shall be permitted to be locked or to be located in staff locations provided that the staff has keys.

1. Where portable fire extinguishers subject to malicious use or damage are provided with a means ofready access.
2. In GroupI-3occupancies and in mental health areas in GroupI-2occupancies,access toportable fire extinguishers shall be permitted to be locked or to be located in staff locations provided that the staff has keys.

1. A floor plan that indicates the use of allrooms.
2. Locations of alarm-initiating devices.
3. Locations ofalarm notification appliances, including
candela ratings for visible alarm notification
appliances.
4. Design minimum audibility level for occupant notification.
5. Maximum sound pressure.
6. Location offire alarm control unit, transponders,
and notification power supplies.
7. Annunciators.
8. Power connections.
9. Battery calculations.
10. Conductor type and size.
11. Voltage drop calculations.
12. Manufacturers' data sheets indicating model numbers
and listing information for equipment,
devices, and materials.
13. Details of ceiling height and construction.
14. The interface of fire safety control functions.
15. Classification of thesupervising station.

Exception:In areas protected by anapproved, supervisedautomatic sprinkler systeminstalled in accordance with Section903.3.1.1or903.3.1.2,automatic fire detectorsrequired
by Section 907.2 need not be provided. Where Section 907.2
requiressmoke detectors, such protection shall be installed.

Exceptions:Assembly areas used solely for worship purposes.Afire alarm systemis not required in buildings
with anoccupant loadless than 1,000 when anapprovedautomaticfire sprinklersystemis
installed throughout the building.Assembly uses located insideGroup Eoccupancies
shall have alarms as required for theGroup Eoccupancy.GroupA-5occupancies.

1. Assembly areas used solely for worship purposes.
2. Afire alarm systemis not required in buildings
with anoccupant loadless than 1,000 when anapprovedautomaticfire sprinklersystemis
installed throughout the building.
3. Assembly uses located insideGroup Eoccupancies
shall have alarms as required for theGroup Eoccupancy.
4. GroupA-5occupancies.

Exception:Where noconstantly attended locationexists, anautomaticfire alarm systemproviding ageneral evacuation signalor anapprovedemergency
voice/alarm communicationssystemis permitted.

Exception:Whereapproved, the prerecorded announcement is allowed to be manually deactivated for a period of time, not to exceedthreeminutes, for the sole purpose of allowing a live voice announcement from anapproved,constantly attended location.

1. The building has anoccupant loadof 500 or more
persons;
2. The building has anoccupant loadof more than 100
persons above or below the lowestlevel of exit discharge;
or
3. The building contains anambulatory care facility.

Whenautomatic sprinkler systemsorautomaticfire
detectors are installed inambulatory care facilities, suchsystemsor detectors shall be connected to the building fire
alarmsystem.Exception:In other thanambulatory care facilities, a fire
alarmsystemis not required when anapprovedautomaticfire-extinguishingsystemis installed throughout the
building.

Whenautomatic sprinkler systemsorautomaticfire
detectors are installed inambulatory care facilities, suchsystemsor detectors shall be connected to the building fire
alarmsystem.

Exception:In other thanambulatory care facilities, a fire
alarmsystemis not required when anapprovedautomaticfire-extinguishingsystemis installed throughout the
building.

Exception:In lieu of audible notification appliances,
visible notification appliances shall be permitted
to be used in patient care areas.

Exception:In buildings protected throughout by anapprovedautomatic sprinkler systemor having anapprovedfire alarm systemequipped withcorridorsmoke detection,manual fire alarm boxesare only
required in any main office and in any custodial area.

Exception:In buildings that are protected throughout
by anapprovedautomatic sprinkler systeminstalled in accordance withSection 903.3.1.1,smoke detectorsare not required in intervening or
adjoiningrooms.

Exception:An emergency voice/alarm communicationsystemis not required inGroup Eoccupancies
withoccupant loadsof 100 or less, as long as the
activation of thefire alarm systemorautomaticsprinklersystemin those occupancies initiates ageneral evacuation signal.

Exception:Afire alarm systemis not required when anapprovedautomatic fire-extinguishing systemis
installed throughout the building.

1. Roomsor areas wherehighly toxiccompressed
gases are stored or used;
2. Roomsor areas where Class I, II, or IIIorganic peroxidesare stored; and
3. Liquidandsolidoxidizerstorage areas.

Exception:Manual fire alarm boxesin patient
sleeping areas of GroupI-1occupancies shall not
be required atexitsif located at all nurses' stations
or other constantly attended staff locations, provided
suchfire alarmboxes are visible and continuously
accessible and provided that travel distances
required bySection 907.4.2are not exceeded.

Exceptions:In lieu of audible notification appliances,
visible notification appliances shall be
allowed to be used in critical care areas.Where occupants are incapable of evacuating
themselves because of age, physical/mental disabilities or physical restraint, only
the attendants or other personnel required to
evacuate occupants from azone,area, floor,
or building shall be required to be notified.
This notification shall include means to
readily identify thezone,area, floor, or
building in need of evacuation.

1. In lieu of audible notification appliances,
visible notification appliances shall be
allowed to be used in critical care areas.
2. Where occupants are incapable of evacuating
themselves because of age, physical/mental disabilities or physical restraint, only
the attendants or other personnel required to
evacuate occupants from azone,area, floor,
or building shall be required to be notified.
This notification shall include means to
readily identify thezone,area, floor, or
building in need of evacuation.

Exceptions:Corridorsmoke detection shall not be
required where the sleepingroomsmoke
detectors required inSection 907.2.6.2.3are
connected to anapprovedfire alarm systemand activate ageneral evacuation signal.Manual fire alarm boxesshall not be
required atexitsfrom patient sleeping areas
if located at all nurses' stations or other
constantly attended staff locations, provided
suchfire alarmboxes are visible and
continuously accessible and provided that
travel distances horizontally on the same
floor shall not exceed 200 feet to reach amanual fire alarm box.

1. Corridorsmoke detection shall not be
required where the sleepingroomsmoke
detectors required inSection 907.2.6.2.3are
connected to anapprovedfire alarm systemand activate ageneral evacuation signal.
2. Manual fire alarm boxesshall not be
required atexitsfrom patient sleeping areas
if located at all nurses' stations or other
constantly attended staff locations, provided
suchfire alarmboxes are visible and
continuously accessible and provided that
travel distances horizontally on the same
floor shall not exceed 200 feet to reach amanual fire alarm box.

Exceptions:In lieu of audible notification appliances,
visible notification appliances shall be
allowed to be used in critical care areas.Where occupants are incapable of evacuating
themselves because of age, physical/mental disabilities, or physical restraint,
only the attendants or other personnel
required to evacuate occupants from azone,area, floor, or building shall be required to
be notified. This notification shall include
means to readily identify thezone,area,
floor, or building in need of evacuation.Where total evacuation of occupants is
impractical due to building configuration,
only the occupants in the affectedzonesshall be initially notified. Provisions shall
be made to selectively notify occupants in otherzonesto afford orderly evacuation of
the entire building.

1. In lieu of audible notification appliances,
visible notification appliances shall be
allowed to be used in critical care areas.
2. Where occupants are incapable of evacuating
themselves because of age, physical/mental disabilities, or physical restraint,
only the attendants or other personnel
required to evacuate occupants from azone,area, floor, or building shall be required to
be notified. This notification shall include
means to readily identify thezone,area,
floor, or building in need of evacuation.
3. Where total evacuation of occupants is
impractical due to building configuration,
only the occupants in the affectedzonesshall be initially notified. Provisions shall
be made to selectively notify occupants in otherzonesto afford orderly evacuation of
the entire building.

Manual fire alarm boxesare permitted to be
locked in areas occupied by detainees, provided that
staff members are present within the subject area
and have keys readily available to operate the manualfire alarmboxes.

Manual fire alarm boxesare permitted to be
locked in areas occupied by detainees, provided that
staff members are present within the subject area
and have keys readily available to operate the manualfire alarmboxes.

Exceptions:Otherapprovedsmoke-detection arrangements providing equivalent protection,such asplacing detectors in exhaust ducts from cells or behind protectivegrills, are
allowed when necessaryto prevent damage or tampering.Smoke detectorsare not required in sleepingroomswith four or fewer occupants insmoke compartmentsthat are equipped
throughout with anapprovedautomaticsprinklersystem.

1. Otherapprovedsmoke-detection arrangements providing equivalent protection,such asplacing detectors in exhaust ducts from cells or behind protectivegrills, are
allowed when necessaryto prevent damage or tampering.
2. Smoke detectorsare not required in sleepingroomswith four or fewer occupants insmoke compartmentsthat are equipped
throughout with anapprovedautomaticsprinklersystem.

Exceptions:Afire alarm systemis not required in buildings
not over twostoriesin height where all individualsleeping unitsand contiguousatticand crawl
spaces are separated from each other and public
or common areas by at least one-hourfire partitionsand eachsleeping unithas anexitdirectly to
apublic way,exitcourtoryard.Buildings containing five or fewersleeping unitsshall be allowed to be equipped withapprovedmultiple-station smoke alarmsinstalled as
required for GroupR-3occupancies. Installation
shall be in accordance withSection 907.2.10.

1. Afire alarm systemis not required in buildings
not over twostoriesin height where all individualsleeping unitsand contiguousatticand crawl
spaces are separated from each other and public
or common areas by at least one-hourfire partitionsand eachsleeping unithas anexitdirectly to
apublic way,exitcourtoryard.
2. Buildings containing five or fewersleeping unitsshall be allowed to be equipped withapprovedmultiple-station smoke alarmsinstalled as
required for GroupR-3occupancies. Installation
shall be in accordance withSection 907.2.10.

Exception:Systemfire andsmoke detectorsare not
required when anapprovedautomaticfire-extinguishingsystemis installed in accordance with Section903.3.1.1or903.3.1.2and amanual fire alarm boxis
provided at aconstantly attended location. When aconstantly attended locationis not provided, the manualfire alarm boxshall be provided at the mainexit.

Exception:Connection of such alarms for annunciation
only.

1. Anysleeping unitordwelling unitis located two
or morestoriesabove thestorycontaining the
lowestlevel of exit discharge;
2. Anysleeping unitordwelling unitis located
more than onestorybelow the highest level ofexit dischargeofexitsserving thedwelling unit;
3. The building contains more than 16dwellingunits orsleeping units; or
4. The building is used as a congregate livingfacility,dormitory, convent, monastery, fraternity,
sorority,group home, or shelter and has an occupant
load of 20 or more.Exception:Afire alarm systemis not required
in buildings not over twostoriesin height where
alldwelling unitsand contiguousatticand crawl
spaces are separated from each other and public
or common areas by at least one-hourfire partitionsand eachdwelling unithas anexitdirectly
to apublic way,exitcourt, oryard.

Exception:Afire alarm systemis not required
in buildings not over twostoriesin height where
alldwelling unitsand contiguousatticand crawl
spaces are separated from each other and public
or common areas by at least one-hourfire partitionsand eachdwelling unithas anexitdirectly
to apublic way,exitcourt, oryard.

Exception:Systemfire andsmoke detectorsare
not required when anapprovedautomaticfire-extinguishingsystemis installed throughout the
building.

Exception:Connection of such alarms for
annunciation only.

Exceptions:Afire alarm systemis not required in buildings
twostoriesor less in height where all
individualsleeping unitsandatticand crawl
spaces contiguous to those units are separated
from each other and public or common areas
by at least one-hourfire partitionsand eachsleeping unitroomhas anexitdirectly to apublic way,exitcourt, oryard.Buildings containing five or fewer sleeping
units are permitted to be equipped withapprovedmultiple-station smoke alarmsinstalled as required for GroupR-3occupancies.
Installation shall be in accordance with Section907.2.10.

1. Afire alarm systemis not required in buildings
twostoriesor less in height where all
individualsleeping unitsandatticand crawl
spaces contiguous to those units are separated
from each other and public or common areas
by at least one-hourfire partitionsand eachsleeping unitroomhas anexitdirectly to apublic way,exitcourt, oryard.
2. Buildings containing five or fewer sleeping
units are permitted to be equipped withapprovedmultiple-station smoke alarmsinstalled as required for GroupR-3occupancies.
Installation shall be in accordance with Section907.2.10.

Exception:Systemfire andsmoke detectorsare
not required when anapprovedautomaticfire-extinguishingsystemis installed in accordance
withSection 903.3.1.1,903.3.1.2, or903.3.1.3.

Single- ormultiple-station smoke alarmsshall be installed in all of the following locations in GroupR-1:

1. In sleeping areas.
2. In every room in the path of themeans of egressfrom the sleeping area to thedoorleading from thesleeping unit.
3. In eachstorywithin thesleeping unit, includingbasements. Forsleeping unitswith split levels and without an intervening door between the adjacent levels, asmoke alarminstalled on the upper level shall suffice for the adjacent lower level provided that the lower level is less than one fullstorybelow the upper level.

Single ormultiple-station smoke alarmsshall be installed and maintained in GroupsR-2,R-3,R-4andI-1regardless ofoccupant loadat all of the following locations:

1. On the ceiling or wall outside of each separate sleeping area in the immediate vicinity of bedrooms.
2. In each room used for sleeping purposes.
3. In eachstorywithin adwelling unit, includingbasementsbut not including crawl spaces and uninhabitableattics. Indwellingsordwelling unitswith split levels and without an intervening door between the adjacent levels, asmoke alarminstalled on the upper level shall suffice for the adjacent lower level provided that the lower level is less than one fullstorybelow the upper level.

Smoke alarmsshall not be installed in the following locations unless this would prevent placement of asmoke alarmin a location required bySection 907.2.10.1or907.2.10.2:

1. Ionizationsmoke alarmsshall not be installed less than 20 feet (6096 mm) horizontally from a permanently installed cooking appliance.
2. Ionizationsmoke alarmswith an alarm-silencing switch shall not be installed less than 10 feet (3048 mm) horizontally from a permanently installed cooking appliance.
3. Photoelectricsmoke alarmsshall not be installed less than 6 feet (1829 mm) horizontally from a permanently installed cooking appliance.

In new construction, requiredsmoke alarmsshall receive their primary power from the building wiring where such wiring is served from a commercial source and shall be equipped with a battery backup.Smoke alarmswith integral strobes that are not equipped with battery back-up shall be connected to an emergency electricalsystemin accordance withSection 1203.Smoke alarmsshall emit a signal when the batteries are low. Wiring shall be permanent and without a disconnecting switch other than as required for overcurrent protection.

Exception:Smoke alarmsare not required to be equipped with battery backup where they are connected to an emergency electricalsystemthat complies withSection 604.

Smoke detectorslisted in accordance with UL 268 and provided as part of the buildingfire alarm systemshall be an acceptable alternative to single- andmultiple-stationsmoke alarmsand shall comply with the following:

1. Thefire alarm systemshall comply with all applicable requirements inSection 907.
2. Activation of asmoke detectorin adwelling unitorsleeping unitshall initiate alarm notification in thedwelling unitorsleeping unitin accordance withSection 907.5.2.
3. Activation of asmoke detectorin adwelling unitorsleeping unitshall not activatealarm notification appliancesoutside of thedwelling unitorsleeping unit, provided that asupervisory signalis generated and monitored in accordance withSection 907.6.6.

The activation of two or moresmoke detectors, a singlesmoke detectorequipped with analarm verification feature, theautomatic sprinkler systemor otherapprovedfire detection device shall automatically do all of the following:

1. Cause illumination of themeans of egresswith light of not less than 1 footcandle (11 lux) at the walking surface level.
2. Stop any conflicting or confusing sounds and visual distractions.
3. Activate anapproveddirectionalexitmarking that will become apparent in an emergency.
4. Activate a prerecorded message, audible throughout thespecial amusement building, instructing patrons to proceed to the nearestexit.Alarm signalsused in conjunction with the prerecorded message shall produce a sound that is distinctive from other sounds used during normal operation.

High-rise buildingsshall be provided with anautomatic smoke detection systemin accordance withSection 907.2.12.1, a fire department communicationsystemin accordance withSection 907.2.12.2and an emergency voice/alarm communicationsystemin accordance withSection 907.5.2.2.

Exceptions:Airporttraffic control towers in accordance withSection 907.2.21of this code andSection 412of theInternational Building Code.Open parking garagesin accordance withSection 406.5of theInternational Building Code.Buildings with an occupancy in GroupA-5in accordance withSection 303.1of theInternational Building Code.Low-hazard special occupancies in accordance withSection 503.1.1of theInternational Building Code.Buildings with an occupancy in GroupH-1,H-2orH-3in accordance withSection 415of theInternational Building Code.In GroupI-1andI-2occupancies, the alarm shall sound at aconstantly attended locationand occupant notification shall be broadcast by the emergency voice/alarm communicationsystem.

1. Airporttraffic control towers in accordance withSection 907.2.21of this code andSection 412of theInternational Building Code.
2. Open parking garagesin accordance withSection 406.5of theInternational Building Code.
3. Buildings with an occupancy in GroupA-5in accordance withSection 303.1of theInternational Building Code.
4. Low-hazard special occupancies in accordance withSection 503.1.1of theInternational Building Code.
5. Buildings with an occupancy in GroupH-1,H-2orH-3in accordance withSection 415of theInternational Building Code.
6. In GroupI-1andI-2occupancies, the alarm shall sound at aconstantly attended locationand occupant notification shall be broadcast by the emergency voice/alarm communicationsystem.

Areasmoke detectorsshall be provided in accordance with this section.Smoke detectorsshall be connected to anautomaticfire alarm system. The activation of anydetectorrequired by this section shall activate the emergency voice/alarm communicationsystemin accordance withSection 907.5.2.2. In addition tosmoke detectorsrequired by Sections907.2.1through907.2.9,smoke detectorsshall be located as follows:

1. In each mechanical equipment, electrical, transformer, telephone equipment or similar room that is not provided with sprinkler protection.
2. In each elevator machine room, machinery space, control room and control space and in elevator lobbies.

Ductsmoke detectorscomplying withSection 907.3.1shall be located as follows:

1. In the main return air and exhaust airplenumof each air-conditioningsystemhaving a capacity greater than 2,000 cubic feet per minute (cfm) (0.94 m3/s). Such detectors shall be located in a serviceable area downstream of the last duct inlet.
2. At each connection to a vertical duct or riser serving two or morestoriesfrom a return air duct orplenumof an air-conditioningsystem. In GroupR-1andR-2occupancies, asmoke detectoris allowed to be used in each return air riser carrying not more than 5,000 cfm (2.4 m3/s) and serving not more than 10 air-inlet openings.

Not fewer than onesmoke detectorlistedfor the intended purpose shall be installed in all of the following areas:

1. Mechanical equipment, electrical, transformer, telephone equipment, elevator machine or similar rooms.
2. Elevator lobbies.
3. The main return and exhaust airplenumof each air-conditioningsystemserving more than onestoryand located in a serviceable area downstream of the last duct inlet.
4. Each connection to a vertical duct or riser serving two or more floors from return air ducts orplenumsof heating, ventilating and air-conditioningsystems, except that inGroup Roccupancies, alistedsmoke detectoris allowed to be used in each return air riser carrying not more than 5,000 cfm (2.4 m3/s) and serving not more than 10 air inlet openings.

Anautomatic smoke detection systemthat activates the occupant notificationsystemin accordance withSection 907.5shall be provided inairportcontrol towers in accordance with Sections907.2.21.1and907.2.21.2.

Exception:Audible appliances shall not be installed within the control tower cab.

Airporttraffic control towers with multipleexitsand equipped throughout with anautomatic sprinkler systemin accordance withSection 903.3.1.1shall be provided withsmoke detectorsin all of the following locations:

1. Airporttraffic control cab.
2. Electrical and mechanical equipment rooms.
3. Airportterminal radar and electronics rooms.
4. Outside each opening intointerior exit stairways.
5. Along the singlemeans of egresspermitted from observation levels.
6. Outside each opening into the singlemeans of egresspermitted from observation levels.

Airporttraffic control towers with a singleexitor where sprinklers are not installed throughout shall be provided withsmoke detectorsin all of the following locations:

1. Airporttraffic control cab.
2. Electrical and mechanical equipment rooms.
3. Airportterminal radar and electronics rooms.
4. Office spaces incidental to the tower operation.
5. Lounges for employees, including sanitaryfacilities.
6. Means of egress.
7. Utility shafts whereaccesstosmoke detectorscan be provided.

Exception:Manual fire alarm boxesare not required atexitsifmanual fire alarm boxesare located at all nurses' stations or other constantly attended staff locations, provided suchfire alarmboxes are visible and continuously accessible and that travel distances required bySection 907.4.2are not exceeded.

Exception:In lieu of audible notification appliances, visible notification appliances shall be allowed to be used in sleeping areas.

In areas that are not continuously occupied, a singlesmoke detectorshall be provided at the location of eachfire alarm control unit, notification appliance circuit power extenders andsupervising stationtransmitting equipment.

Exception:Where ambient conditions prohibit installation ofsmoke detector, aheat detectorshall be permitted.

Wherefire alarm systemsare not monitored by asupervising station, anapprovedpermanent sign shall be installed adjacent to eachmanual fire alarm boxthat reads: WHEN ALARM SOUNDS—CALL FIRE DEPARTMENT.

Exception:Where the manufacturer has permanently provided this information on themanual fire alarm box.

Afire alarm systemshall annunciate at thefire alarm control unitand shall initiate occupant notification upon activation, in accordance with Sections907.5.1through907.5.2.3.3. Where afire alarm systemis required by another section of this code, it shall be activated by:

1. Automatic fire detectors.
2. Automatic sprinkler systemwaterflow devices.
3. Manual fire alarm boxes.
4. Automatic fire-extinguishing systems.

Exception:Where notificationsystemsare allowed elsewhere inSection 907to annunciate at aconstantly attended location.

Audible alarm notification appliancesshall be provided and emit a distinctive sound that is not to be used for any purpose other than that of afire alarm.

Exceptions:Audible alarm notification appliancesare not required in critical care areas of Group I-2, Condition2 occupancies that are in compliance withSection 907.2.6, Exception2.Avisible alarm notification applianceinstalled in a nurses' control station or other continuously attended staff location in a Group I-2, Condition2 suite shall be an acceptable alternative to the installation ofaudible alarm notification appliancesthroughout the suite in Group I-2, Condition2 occupancies that are in compliance withSection 907.2.6, Exception2.Where provided, audible notification appliances located in each enclosed occupant evacuation elevator lobby in accordance withSection 3008.9.1of theInternational Building Codeshall be connected to a separatenotification zonefor manual paging only.

1. Audible alarm notification appliancesare not required in critical care areas of Group I-2, Condition2 occupancies that are in compliance withSection 907.2.6, Exception2.
2. Avisible alarm notification applianceinstalled in a nurses' control station or other continuously attended staff location in a Group I-2, Condition2 suite shall be an acceptable alternative to the installation ofaudible alarm notification appliancesthroughout the suite in Group I-2, Condition2 occupancies that are in compliance withSection 907.2.6, Exception2.
3. Where provided, audible notification appliances located in each enclosed occupant evacuation elevator lobby in accordance withSection 3008.9.1of theInternational Building Codeshall be connected to a separatenotification zonefor manual paging only.

Emergency voice/alarm communicationsystemsrequired by this code shall be designed and installed in accordance with NFPA 72. The operation of anyautomatic fire detector, sprinkler waterflow device ormanual fire alarm boxshall automatically sound an alert tone followed by voice instructions givingapprovedinformation and directions for a general or staged evacuation in accordance with the building's fire safety and evacuation plans required bySection 404. Inhigh-rise buildings, thesystemshall operate on at least the alarming floor, the floor above and the floor below. Speakers shall be provided throughout the building by pagingzones. At a minimum, pagingzonesshall be provided as follows:

1. Elevator groups.
2. Interior exit stairways.
3. Each floor.
4. Areas of refugeas defined inChapter 2.

Exception:In GroupI-1andI-2occupancies, the alarm shall sound in a constantly attended area and a general occupant notification shall be broadcast over the overhead page.

Visible alarm notification appliancesshall be provided in accordance with Sections907.5.2.3.1through907.5.2.3.3.

Exceptions:Visible alarm notification appliancesare not required inalterations, except where anexistingfire alarm systemis upgraded or replaced, or a newfire alarm systemis installed.Visible alarm notification appliancesshall not be required inexitsas defined inChapter 2.Visible alarm notification appliancesshall not be required in elevator cars.Visualalarm notification appliancesare not required in critical care areas of Group I-2, Condition2 occupancies that are in compliance withSection 907.2.6, Exception2.

1. Visible alarm notification appliancesare not required inalterations, except where anexistingfire alarm systemis upgraded or replaced, or a newfire alarm systemis installed.
2. Visible alarm notification appliancesshall not be required inexitsas defined inChapter 2.
3. Visible alarm notification appliancesshall not be required in elevator cars.
4. Visualalarm notification appliancesare not required in critical care areas of Group I-2, Condition2 occupancies that are in compliance withSection 907.2.6, Exception2.

Visible alarm notification appliancesshall be provided inpublic use areasandcommon useareas.

Exception:Whereemployee work areashave audible alarm coverage, the notification appliance circuits serving theemployee work areasshall be initially designed with not less than 20-percent spare capacity to account for the potential of adding visible notification appliances in the future to accommodate hearing-impaired employee(s).

Habitable spacesindwelling unitsandsleeping unitsin GroupI-1andR-1occupancies in accordance withTable907.5.2.3.2 shall be provided with visible alarm notification. Visible alarms shall be activated by the in-roomsmoke alarmand the buildingfire alarm system.

| NUMBER OFSLEEPING UNITS | SLEEPING ACCOMMODATIONS WITHVISIBLE ALARMS |
| 6 to 25 | 2 |
| 26 to 50 | 4 |
| 51 to 75 | 7 |
| 76 to 100 | 9 |
| 101 to 150 | 12 |
| 151 to 200 | 14 |
| 201 to 300 | 17 |
| 301 to 400 | 20 |
| 401 to 500 | 22 |
| 501 to 1,000 | 5% of total |
| 1,001 and over | 50 plus 3 for each 100 over 1,000 |

In GroupR-2occupancies required bySection 907to have afire alarm system, eachstorythat containsdwelling unitsandsleeping unitsshall be provided with the future capability to supportvisible alarm notification appliancesin accordance with Chapter11of ICC A117.1. Such capability shall accommodate wired or wireless equipment. The future capability shall include one of the following:

1. The interconnection of the buildingfire alarm systemwith the unitsmoke alarms.
2. The replacement of audible appliances with combination audible/visible appliances.
3. The future extension of theexistingwiring from the unitsmoke alarmlocations to required locations for visible appliances.

The primary and secondary power supply for thefire alarm systemshall be provided in accordance with NFPA 72.

Exception:Backup power for single-station andmultiple-station smoke alarmsas required inSection 907.2.10.6.

Thefire alarm systemshall identify the specificinitiating deviceaddress, location, device type, floor level where applicable and status including indication of normal, alarm, trouble and supervisory status, as appropriate.

Exceptions:Fire alarm systemsin single-storybuildings less than 22,500 square feet (2090 m2) in area.Fire alarm systemsthat only includemanual fire alarm boxes, waterflowinitiating devicesand not more than 10 additional alarm-initiating devices.Specialinitiating devicesthat do not support individual device identification.Fire alarm systemsor devices that are replacingexistingequipment.

1. Fire alarm systemsin single-storybuildings less than 22,500 square feet (2090 m2) in area.
2. Fire alarm systemsthat only includemanual fire alarm boxes, waterflowinitiating devicesand not more than 10 additional alarm-initiating devices.
3. Specialinitiating devicesthat do not support individual device identification.
4. Fire alarm systemsor devices that are replacingexistingequipment.

Each floor shall be zoned separately and azoneshall not exceed 22,500 square feet (2090 m2). The length of anyzoneshall not exceed 300 feet (91 440 mm) in any direction.

Exception:Automatic sprinkler systemzonesshall not exceed the area permitted by NFPA 13.

Inhigh-rise buildings, a separatezoneby floor shall be provided for each of the following types of alarm-initiating deviceswhere provided:

1. Smoke detectors.
2. Sprinkler waterflow devices.
3. Manual fire alarm boxes.
4. Otherapprovedtypes ofautomaticfire detection-devices or suppressionsystems.

Exception:Devices or equipment that are inaccessibleforsafety considerations shall be tested during scheduled shutdowns whereapprovedby thecode official, but not less than every 18 months.

To verify that eachsmoke detectoris within itslistedand marked sensitivity range, it shall be tested using one of the following methods:

1. A calibrated test method.
2. The manufacturer's calibrated sensitivity test instrument.
3. Listedcontrol equipment arranged for the purpose.
4. Asmoke detector/control unit arrangement whereby thedetectorcauses a signal at the control unit where thedetector's sensitivity is outside its acceptable sensitivity range.
5. Another calibrated sensitivity test method acceptable to thefire code official.

Detectors found to have a sensitivity outside thelistedand marked sensitivity range shall be cleaned and recalibrated or replaced.

Exceptions:Detectorslistedas field adjustable shall be permitted to be either adjusted within thelistedand marked sensitivity range and cleaned and recalibrated or they shall be replaced.This requirement shall not apply tosingle-station smoke alarms.

1. Detectorslistedas field adjustable shall be permitted to be either adjusted within thelistedand marked sensitivity range and cleaned and recalibrated or they shall be replaced.
2. This requirement shall not apply tosingle-station smoke alarms.

Smoke barriersrequired for passive smoke control and a smoke controlsystemusing the pressurization method shall comply withSection 709of theInternational Building Code. The maximum allowable leakageareashall be the aggregate area calculated using the following leakage area ratios:

1. Walls:A/Aw= 0.00100
2. Interiorexit stairwaysandrampsandexit passageways:A/Aw= 0.00035
3. Enclosedexit access stairwaysandrampsand all other shafts:A/Aw= 0.00150
4. Floors and roofs:A/AF= 0.00050

| A | = | Total leakage area, square feet (m2). |
| AF | = | Unit floor or roof area of barrier, square feet (m2). |
| Aw | = | Unit wall area of barrier, square feet (m2). |

The leakage area ratios shown do not include openings due to gaps around doors and operable windows. The total leakage area of thesmoke barriershall be determined in accordance withSection 909.5.1and tested in accordance withSection 909.5.2.

Openings insmoke barriersshall be protected byautomatic-closing devices actuated by the required controls for the mechanical smoke controlsystem. Door openings shall be protected byfire door assembliescomplying withSection 716of theInternational Building Code.

Exceptions:Passive smoke controlsystemswithautomatic-closing devices actuated by spot-typesmoke detectorslistedfor releasing service installed in accordance withSection 907.3.Fixed openings between smokezonesthat are protected utilizing the airflow method.In Group I-1, Condition2; GroupI-2; andambulatory care facilities, where a pair of opposite-swinging doors are installed across acorridorin accordance withSection 909.5.3.1, the doors shall not be required to be protected in accordance withSection 716of theInternational Building Code. The doors shall be close-fitting within operational tolerances and shall not have a center mullion or undercuts in excess of3/4-inch (19.1 mm) louvers or grilles. The doors shall have head and jamb stops and astragals or rabbets at meeting edges and, where permitted by the door manufacturer's listing, positive-latching devices are not required.In GroupI-2andambulatory care facilities, where such doors are special-purpose horizontal sliding, accordion or folding door assemblies installed in accordance withSection 1010.1.4.3and areautomaticclosing by smoke detection in accordance withSection 716.2.6.6of theInternational Building Code.GroupI-3.Openings between smokezoneswith clear ceiling heights of 14 feet (4267 mm) or greater and bank-down capacity of greater than 20 minutes as determined by the design fire size.

1. Passive smoke controlsystemswithautomatic-closing devices actuated by spot-typesmoke detectorslistedfor releasing service installed in accordance withSection 907.3.
2. Fixed openings between smokezonesthat are protected utilizing the airflow method.
3. In Group I-1, Condition2; GroupI-2; andambulatory care facilities, where a pair of opposite-swinging doors are installed across acorridorin accordance withSection 909.5.3.1, the doors shall not be required to be protected in accordance withSection 716of theInternational Building Code. The doors shall be close-fitting within operational tolerances and shall not have a center mullion or undercuts in excess of3/4-inch (19.1 mm) louvers or grilles. The doors shall have head and jamb stops and astragals or rabbets at meeting edges and, where permitted by the door manufacturer's listing, positive-latching devices are not required.
4. In GroupI-2andambulatory care facilities, where such doors are special-purpose horizontal sliding, accordion or folding door assemblies installed in accordance withSection 1010.1.4.3and areautomaticclosing by smoke detection in accordance withSection 716.2.6.6of theInternational Building Code.
5. GroupI-3.
6. Openings between smokezoneswith clear ceiling heights of 14 feet (4267 mm) or greater and bank-down capacity of greater than 20 minutes as determined by the design fire size.

The pressure difference across asmoke barrierused to separate smokezonesshall be not less than 0.05-inch water gage (0.0124 kPa) in fully sprinklered buildings.

In buildings permitted to be other than fully sprinklered, the smoke controlsystemshall be designed to achieve pressure differences not less than two times the maximum calculated pressure difference produced by the design fire.

The maximum air pressure difference across asmoke barriershall be determined by required door-opening or closing forces. The actual force required to openexitdoors when thesystemis in the smoke control mode shall be in accordance withSection 1010.1.3. Opening and closing forces for other doors shall be determined by standard engineering methods for the resolution of forces and reactions. The calculated force to set a side-hinged, swinging door in motion shall be determined by:

| A | = | Door area, square feet (m2). |
| d | = | Distance from door handle to latch edge of door, feet (m). |
| F | = | Total door opening force, pounds (N). |
| Fdc | = | Force required to overcome closing device, pounds (N). |
| K | = | Coefficient 5.2 (1.0). |
| W | = | Door width, feet (m). |
| ΔP | = | Design pressuredifference, inches of water (Pa). |

Components of exhaust fans shall be rated and certified by the manufacturer for the probable temperature rise to which the components will be exposed. This temperature rise shall be computed by:

| c | = | Specific heat of smoke at smoke layer temperature,Btu/lb°F • (kJ/kg • K). |
| m | = | Exhaust rate, pounds per second (kg/s). |
| Qc | = | Convective heat output of fire,Btu/s (kW). |
| Ta | = | Ambient temperature, °F (K). |
| Ts | = | Smoke temperature, °F (K). |

Exception:ReducedTsas calculated based on the assurance of adequate dilution air.

Duct materials and joints shall be capable of withstanding the probable temperatures and pressures to which they are exposed as determined in accordance withSection 909.10.1. Ducts shall be constructed and supported in accordance with theInternational Mechanical Code. Ducts shall be leak tested to 1.5 times the maximumdesign pressurein accordance with nationally accepted practices. Measured leakage shall not exceed 5 percent of design flow. Results of such testing shall be a part of the documentation procedure. Ducts shall be supported directly fromfire-resistance-rated structural elements of the building by substantial, noncombustible supports.

Exception:Flexible connections, for the purpose of vibration isolation, complying with theInternational Mechanical Codeand that are constructed ofapprovedfire-resistance-rated materials.

In addition to other requirements, belt-driven fans shall have 1.5 times the number of belts required for the design duty with the minimum number of belts being two. Fans shall be selected for stable performance based on normal temperature and, where applicable, elevated temperature. Calculations and manufacturer's fan curves shall be part of the documentation procedures. Fans shall be supported and restrained by noncombustible devices in accordance with the structural design requirements ofChapter 16of theInternational Building Code.

Motors driving fans shall not be operated beyond their nameplate horsepower (kilowatts) as determined from measurement of actual current draw and shall have a minimum service factor of 1.15.

Controlsystemsfor mechanical smoke controlsystemsshall include provisions for verification. Verification shall include positive confirmation of actuation, testing, manual override and the presence of power downstream of all disconnects. A preprogrammed weekly test sequence shall report abnormal conditions audibly, visually and by printed report. The preprogrammed weekly test shall operate all devices, equipment, and components used for smoke control.

Exception:Where verification of individual components tested through the preprogrammed weekly testing sequence will interfere with, and produce unwanted effects to, normal building operation, such individual components are permitted to be bypassed from the preprogrammed weekly testing, whereapprovedby thefire code officialand in accordance with both of the following:

1. Where the operation of components is bypassed from the preprogrammed weekly test, presence of power downstream of all disconnects shall be verified weekly by a listed control unit.
2. Testing of all components bypassed from the preprogrammed weekly test shall be in accordance withSection 909.20.6.

Control air tubing shall be hard drawn copper, Type L, ACR in accordance with ASTM B42, ASTM B43, ASTM B68, ASTM B88, ASTM B251 and ASTM B280. Fittings shall be wrought copper or brass, solder type, in accordance with ASME B16.18 or ASME B16.22. Changes in direction shall be made with appropriatetoolbends. Brass compression-type fittings shall be used at final connection to devices; other joints shall be brazed using a BCuP5 brazing alloy with solidus above 1,100°F (593°C) and liquidus below 1,500°F (816°C). Brazing flux shall be used on copper-to-brass joints only.

Exception:Nonmetallic tubing used within control panels and at the final connection to devices, provided that all of the following conditions are met:Tubing shall comply with the requirements ofSection 602.2.1.3of theInternational Mechanical Code.Tubing and the connected device shall be completely enclosed within a galvanized or paint-gradesteelenclosure having a minimum thickness of 0.0296 inch (0.7534 mm) (No. 22 gage). Entry to the enclosure shall be by copper tubing with a protective grommet of neoprene or Teflon or by suitable brass compression to male-barbed adapter.Tubing shall be identified by appropriately documented coding.Tubing shall be neatly tied and supported within the enclosure. Tubing bridging cabinets and doors or moveable devices shall be of sufficient length to avoid tension and excessive stress. Tubing shall be protected against abrasion. Tubing connected to devices on doors shall be fastened along hinges.

Exception:Nonmetallic tubing used within control panels and at the final connection to devices, provided that all of the following conditions are met:

1. Tubing shall comply with the requirements ofSection 602.2.1.3of theInternational Mechanical Code.
2. Tubing and the connected device shall be completely enclosed within a galvanized or paint-gradesteelenclosure having a minimum thickness of 0.0296 inch (0.7534 mm) (No. 22 gage). Entry to the enclosure shall be by copper tubing with a protective grommet of neoprene or Teflon or by suitable brass compression to male-barbed adapter.
3. Tubing shall be identified by appropriately documented coding.
4. Tubing shall be neatly tied and supported within the enclosure. Tubing bridging cabinets and doors or moveable devices shall be of sufficient length to avoid tension and excessive stress. Tubing shall be protected against abrasion. Tubing connected to devices on doors shall be fastened along hinges.

Fans within the building shall be shown on the fire fighter's control panel. A clear indication of the direction of airflow and the relationship of components shall be displayed. Status indicators shall be provided for all smoke control equipment, annunciated by fan andzoneand by pilot-lamp-type indicators as follows:

1. Fans, dampers and other operating equipment in their normal status—WHITE.
2. Fans, dampers and other operating equipment in their off or closed status—RED.
3. Fans, dampers and other operating equipment in their on or open status—GREEN.
4. Fans, dampers and other operating equipment in a fault status—YELLOW/AMBER.

The fire fighter's control panel shall provide control capability over the complete smoke controlsystemequipment within the building as follows:

1. ON-AUTO-OFF control over each individual piece of operating smoke control equipment that can be controlled from other sources within the building. This includesstairwaypressurization fans; smoke exhaust fans; supply, return and exhaust fans; elevator shaft fans; and other operating equipment used or intended for smoke control purposes.
2. OPEN-AUTO-CLOSE control over individual dampers relating to smoke control and that are controlled from other sources within the building.
3. ON-OFF or OPEN-CLOSE control over smoke control and other critical equipment associated with a fire or smoke emergency and that can only be controlled from the fire fighter's control panel.

Exceptions:Complexsystems, whereapproved, where the controls and indicators are combined to control and indicate all elements of a single smokezoneas a unit.Complexsystems, whereapproved, where the control is accomplished by computer interface usingapproved, plain English commands.

1. Complexsystems, whereapproved, where the controls and indicators are combined to control and indicate all elements of a single smokezoneas a unit.
2. Complexsystems, whereapproved, where the control is accomplished by computer interface usingapproved, plain English commands.

The fire fighter's control panel actions shall be as follows:

1. ON-OFF and OPEN-CLOSE control actions shall have the highest priority of any control point within the building. Once issued from the fire fighter's control panel,automaticor manual control from any other control point within the building shall not contradict the control action. Whereautomaticmeans are provided to interrupt normal, nonemergency equipment operation or produce a specific result to safeguard the building or equipment including, but not limited to, duct freezestats, ductsmoke detectors, high-temperature cutouts, temperature-actuated linkage and similar devices, such means shall be capable of being overridden by the fire fighter's control panel. The last control action as indicated by each fire fighter's control panel switch position shall prevail. Control actions shall not require the smoke controlsystemto assume more than one configuration at any one time.Exception:Power disconnects required by NFPA 70.
2. Only the AUTO position of each three-position firefighter's control panel switch shall allowautomaticor manual control action from other control points within the building. The AUTO position shall be the NORMAL, nonemergency, building control position. Where a fire fighter's control panel is in the AUTO position, the actual status of the device (on, off, open, closed) shall continue to be indicated by the status indicator described inSection 909.16.1. Where directed by anautomaticsignal to assume an emergency condition, the NORMAL position shall become the emergency condition for that device or group of devices within thezone. Control actions shall not require the smoke controlsystemto assume more than one configuration at any one time.

ON-OFF and OPEN-CLOSE control actions shall have the highest priority of any control point within the building. Once issued from the fire fighter's control panel,automaticor manual control from any other control point within the building shall not contradict the control action. Whereautomaticmeans are provided to interrupt normal, nonemergency equipment operation or produce a specific result to safeguard the building or equipment including, but not limited to, duct freezestats, ductsmoke detectors, high-temperature cutouts, temperature-actuated linkage and similar devices, such means shall be capable of being overridden by the fire fighter's control panel. The last control action as indicated by each fire fighter's control panel switch position shall prevail. Control actions shall not require the smoke controlsystemto assume more than one configuration at any one time.

Exception:Power disconnects required by NFPA 70.

Testing shall be conducted in accordance with the following:

1. During erection of ductwork and prior to concealment for the purposes of leakage testing and recording of device location.
2. Prior to occupancy and after sufficient completion for the purposes of pressure-difference testing, flow measurements, and detection and control verification.

Buildings, or portions thereof, required by this code to comply with this section shall not be issued a certificate of occupancy until such time that thefire code officialdetermines that the provisions of this section have been fully complied with and that the fire department has received satisfactory instruction on the operation, bothautomaticand manual, of thesystemand a written maintenance program complying with the requirements ofSection 909.20.1has been submitted andapprovedby thefire code official.

Exception:In buildings of phased construction, a temporary certificate of occupancy, asapprovedby thefire code official, shall be allowed, provided that those portions of the building to be occupied meet the requirements of this section and that the remainder does not pose a significant hazard to the safety of the proposed occupants or adjacent buildings.

Elevator hoistways shall be pressurized to maintain a minimum positive pressure of 0.10 inch of water (25 Pa) and a maximum positive pressure of 0.25 inch of water (67 Pa) with respect to adjacent occupied space on all floors. This pressure shall be measured at the midpoint of each hoistway door, with all elevator cars at the floor of recall and all hoistway doors on the floor of recall open and all other hoistway doors closed. The pressure differentials shall be measured between the hoistway and the adjacent elevator landing. The opening and closing of hoistway doors at each level must be demonstrated during this test. The supply air intake shall be from an outside, uncontaminated source located a minimum distance of 20 feet (6096 mm) from any air exhaustsystemor outlet.

Exceptions:On floors containing onlyGroup Roccupancies, the pressure differential is permitted to be measured between the hoistway and adwelling unitorsleeping unit.Where an elevator opens into a lobby enclosed in accordance withSection 3007.6or3008.6of theInternational Building Code, the pressure differential is permitted to be measured between the hoistway and the space immediately outside the door(s) from the floor to the enclosed lobby.The pressure differential is permitted to be measured relative to the outdoor atmosphere on floors other than the following:The fire floor.The two floors immediately below the fire floor.The floor immediately above the fire floor.The minimum positive pressure of 0.10 inch of water (25 Pa) and a maximum positive pressure of 0.25 inch of water (67 Pa) with respect to occupied floors is not required at the floor of recall with the doors open.

On floors containing onlyGroup Roccupancies, the pressure differential is permitted to be measured between the hoistway and adwelling unitorsleeping unit.Where an elevator opens into a lobby enclosed in accordance withSection 3007.6or3008.6of theInternational Building Code, the pressure differential is permitted to be measured between the hoistway and the space immediately outside the door(s) from the floor to the enclosed lobby.The pressure differential is permitted to be measured relative to the outdoor atmosphere on floors other than the following:The fire floor.The two floors immediately below the fire floor.The floor immediately above the fire floor.The minimum positive pressure of 0.10 inch of water (25 Pa) and a maximum positive pressure of 0.25 inch of water (67 Pa) with respect to occupied floors is not required at the floor of recall with the doors open.

1. On floors containing onlyGroup Roccupancies, the pressure differential is permitted to be measured between the hoistway and adwelling unitorsleeping unit.
2. Where an elevator opens into a lobby enclosed in accordance withSection 3007.6or3008.6of theInternational Building Code, the pressure differential is permitted to be measured between the hoistway and the space immediately outside the door(s) from the floor to the enclosed lobby.
3. The pressure differential is permitted to be measured relative to the outdoor atmosphere on floors other than the following:The fire floor.The two floors immediately below the fire floor.The floor immediately above the fire floor.
4. The fire floor.
5. The two floors immediately below the fire floor.
6. The floor immediately above the fire floor.
7. The minimum positive pressure of 0.10 inch of water (25 Pa) and a maximum positive pressure of 0.25 inch of water (67 Pa) with respect to occupied floors is not required at the floor of recall with the doors open.

1. The fire floor.
2. The two floors immediately below the fire floor.
3. The floor immediately above the fire floor.

Exceptions:Calculated engineering design of mechanical smoke exhaust in accordance withSection 910.5shall be permitted for buildings sprinklered throughout.For nonsprinklered buildings, smoke and heat vents
as specified inSection 910.3shall be permitted.Whereapprovedby thefire code official, smoke and heat vents as specified inSection 910.3shall be permitted in sprinklered buildings.

1. Calculated engineering design of mechanical smoke exhaust in accordance withSection 910.5shall be permitted for buildings sprinklered throughout.
2. For nonsprinklered buildings, smoke and heat vents
as specified inSection 910.3shall be permitted.
3. Whereapprovedby thefire code official, smoke and heat vents as specified inSection 910.3shall be permitted in sprinklered buildings.

Smoke and heat vents or a mechanical smoke removalsystemshall be installed as required by Sections910.2.1and910.2.2.

Exceptions:Frozen food warehouses used solely for storage of Class I and IIcommoditieswhere protected by anapprovedautomatic sprinkler system.Smoke and heat removal shall not be required in areas of buildings equipped with early suppression fast-response (ESFR) sprinklers.Smoke and heat removal shall not be required in areas of buildings equipped with control mode special application sprinklers with a response time index of50(m • s)1/2or less that are listed to control a fire in storedcommoditieswith 12 or fewer sprinklers.

1. Frozen food warehouses used solely for storage of Class I and IIcommoditieswhere protected by anapprovedautomatic sprinkler system.
2. Smoke and heat removal shall not be required in areas of buildings equipped with early suppression fast-response (ESFR) sprinklers.
3. Smoke and heat removal shall not be required in areas of buildings equipped with control mode special application sprinklers with a response time index of50(m • s)1/2or less that are listed to control a fire in storedcommoditieswith 12 or fewer sprinklers.

Smoke and heat vents installed in accordance withSection 910.3or a mechanical smoke removalsysteminstalled in accordance withSection 910.4shall be installed in buildings and portions thereof used as aGroup F-1 orS-1occupancy having more than 50,000 square feet (4645 m2) of undividedarea. In occupied portions of a building equipped throughout with anautomatic sprinkler systemin accordance withSection 903.3.1.1, where the upper surface of thestoryis not a roof assembly, a mechanical smoke removalsystemin accordance withSection 910.4shall be installed.

Exception:GroupS-1aircraft repair hangars.

The required aggregate area of smoke and heat vents shall be calculated as follows:

For buildings equipped throughout with anautomatic sprinkler systemin accordance withSection 903.3.1.1:

| AVR | = | The required aggregate vent area (ft2). |
| V | = | Volume (ft3) of the area that requires smoke removal. |

For unsprinklered buildings:

| AVR | = | The required aggregate vent area (ft2). |
| AFA | = | The area of the floor in the area that requires smoke removal. |

Explosioncontrol shall be provided in the following locations:

1. Where a structure, room or space is occupied for purposes involvingexplosionhazards as identified inTable911.1.
2. Where quantities ofhazardous materialsspecified inTable911.1 exceed the maximum allowable quantities inTable 5003.1.1(1).

Such areas shall be provided withexplosion(deflagration) venting,explosion(deflagration) preventionsystemsorbarricadesin accordance with this section and NFPA 69, or NFPA 495 as applicable.Deflagrationventing shall not be utilized as a means to protect buildings fromdetonationhazards.

EXPLOSIONCONTROL REQUIREMENTSf

| MATERIAL | CLASS | EXPLOSIONCONTROL METHODS |
| Barricadeconstruction | Explosion(deflagration) venting orexplosion(deflagration) preventionsystems |
| Hazard Category |
| Combustible dustsa | — | Not required | Required |
| Cryogenic fluids | Flammable | Not required | Required |
| Explosives | Division 1.1 | Required | Not required |
| Division 1.2 | Required | Not required |
| Division 1.3 | Not required | Required |
| Division 1.4 | Not required | Required |
| Division 1.5 | Required | Not required |
| Division 1.6 | Required | Not required |
| Flammable gas | Gaseous | Not required | Required |
| Liquefied | Not required | Required |
| Flammable liquids | IAb | Not required | Required |
| IBc | Not required | Required |
| Organic peroxides | Unclassified detonable | Required | Not permitted |
| I | Required | Not permitted |
| Oxidizerliquidsandsolids | 4 | Required | Not permitted |
| Pyrophoric | Gases | Not required | Required |
| Unstable (reactive) | 4 | Required | Not permitted |
| 3 detonable | Required | Not permitted |
| 3 nondetonable | Not required | Required |
| Water-reactiveliquidsandsolids | 3 | Not required | Required |
| 2e | Not required | Required |
| Special Uses |
| Acetylene generator rooms | — | Not required | Required |
| Grain processing | — | Not required | Required |
| Liquefied petroleum gasdistributionfacilities | — | Not required | Required |
| Whereexplosionhazards existd | Detonation | Required | Not permitted |
| Deflagration | Not required | Required |

Combustible duststhat are generated during manufacturing or processing. See definition of "Combustible dust" inChapter 2.Storageor use.In open use ordispensing.Rooms containingdispensingand use ofhazardous materialswhere anexplosiveenvironment can occur because of the characteristics or nature of thehazardous materialsor as a result of thedispensingor use process.A method ofexplosioncontrol shall be provided where Class 2water-reactive materialscan form potentiallyexplosivemixtures.Explosionventing is not required for GroupH-5Fabrication Areascomplying withChapter 27and theInternational Building Code.

Combustible duststhat are generated during manufacturing or processing. See definition of "Combustible dust" inChapter 2.Storageor use.In open use ordispensing.Rooms containingdispensingand use ofhazardous materialswhere anexplosiveenvironment can occur because of the characteristics or nature of thehazardous materialsor as a result of thedispensingor use process.A method ofexplosioncontrol shall be provided where Class 2water-reactive materialscan form potentiallyexplosivemixtures.Explosionventing is not required for GroupH-5Fabrication Areascomplying withChapter 27and theInternational Building Code.

1. Combustible duststhat are generated during manufacturing or processing. See definition of "Combustible dust" inChapter 2.
2. Storageor use.
3. In open use ordispensing.
4. Rooms containingdispensingand use ofhazardous materialswhere anexplosiveenvironment can occur because of the characteristics or nature of thehazardous materialsor as a result of thedispensingor use process.
5. A method ofexplosioncontrol shall be provided where Class 2water-reactive materialscan form potentiallyexplosivemixtures.
6. Explosionventing is not required for GroupH-5Fabrication Areascomplying withChapter 27and theInternational Building Code.

Areas that are required to be provided withdeflagrationventing shall comply with the following:

Walls, ceilings and roofs exposing surrounding areas shall be designed to resist a minimum internal pressure of 100 pounds per square foot (psf) (4788 Pa). The minimum internaldesign pressureshall be not less than five times the maximum internal relief pressure specified in Item 5 of this section.Deflagrationventing shall be provided only inexterior wallsand roofs.Exception:Where sufficientexterior walland roof venting cannot be provided because of inadequateexterior wallor roof area,deflagrationventing shall be allowed by specially designed shafts vented to the exterior of the building.Deflagrationventing shall be designed to prevent unacceptable structural damage. Where relieving adeflagration, vent closures shall not produce projectiles of sufficient velocity and mass to cause life threatening injuries to the occupants or other persons on the property or adjacentpublic ways.The aggregate clear area of vents and venting devices shall be governed by the pressure resistance of the construction assemblies specified in Item 1 of this section and the maximum internal pressure allowed by Item 5 of this section.Vents shall be designed to withstand loads in accordance with theInternational Building Code. Vents shall consist of any one or any combination of the following to relieve at a maximum internal pressure of 20 pounds per square foot (958 Pa), but not less than the loads required by theInternational Building Code:Exterior wallsdesigned to release outward.Hatch covers.Outward swinging doors.Roofs designed to uplift.Venting deviceslistedfor the purpose.Vents designed to release from theexterior wallsor roofs of the building when venting adeflagrationshall discharge directly to the exterior of the building where an unoccupied space not less than 50 feet (15 240 mm) in width is provided between theexterior wallsof the building and thelot line.Exception:Vents complying with Item 7 of this section.Vents designed to remain attached to the building when venting adeflagrationshall be so located that the discharge opening shall be not less than 10 feet (3048 mm) vertically from window openings andexitsin the building and 20 feet (6096 mm) horizontally fromexitsin the building, from window openings andexitsin adjacent buildings on the same lot and from thelot line.Discharge from vents shall not be into the interior of the building.

1. Walls, ceilings and roofs exposing surrounding areas shall be designed to resist a minimum internal pressure of 100 pounds per square foot (psf) (4788 Pa). The minimum internaldesign pressureshall be not less than five times the maximum internal relief pressure specified in Item 5 of this section.
2. Deflagrationventing shall be provided only inexterior wallsand roofs.Exception:Where sufficientexterior walland roof venting cannot be provided because of inadequateexterior wallor roof area,deflagrationventing shall be allowed by specially designed shafts vented to the exterior of the building.
3. Deflagrationventing shall be designed to prevent unacceptable structural damage. Where relieving adeflagration, vent closures shall not produce projectiles of sufficient velocity and mass to cause life threatening injuries to the occupants or other persons on the property or adjacentpublic ways.
4. The aggregate clear area of vents and venting devices shall be governed by the pressure resistance of the construction assemblies specified in Item 1 of this section and the maximum internal pressure allowed by Item 5 of this section.
5. Vents shall be designed to withstand loads in accordance with theInternational Building Code. Vents shall consist of any one or any combination of the following to relieve at a maximum internal pressure of 20 pounds per square foot (958 Pa), but not less than the loads required by theInternational Building Code:Exterior wallsdesigned to release outward.Hatch covers.Outward swinging doors.Roofs designed to uplift.Venting deviceslistedfor the purpose.
6. Exterior wallsdesigned to release outward.
7. Hatch covers.
8. Outward swinging doors.
9. Roofs designed to uplift.
10. Venting deviceslistedfor the purpose.
11. Vents designed to release from theexterior wallsor roofs of the building when venting adeflagrationshall discharge directly to the exterior of the building where an unoccupied space not less than 50 feet (15 240 mm) in width is provided between theexterior wallsof the building and thelot line.Exception:Vents complying with Item 7 of this section.
12. Vents designed to remain attached to the building when venting adeflagrationshall be so located that the discharge opening shall be not less than 10 feet (3048 mm) vertically from window openings andexitsin the building and 20 feet (6096 mm) horizontally fromexitsin the building, from window openings andexitsin adjacent buildings on the same lot and from thelot line.
13. Discharge from vents shall not be into the interior of the building.

Exception:Where sufficientexterior walland roof venting cannot be provided because of inadequateexterior wallor roof area,deflagrationventing shall be allowed by specially designed shafts vented to the exterior of the building.

1. Exterior wallsdesigned to release outward.
2. Hatch covers.
3. Outward swinging doors.
4. Roofs designed to uplift.
5. Venting deviceslistedfor the purpose.

Exception:Vents complying with Item 7 of this section.

Immediateaccess tofire department connections shall be maintained at all times and without obstruction by fences, bushes, trees, walls or any other fixed or moveable object.Access tofire department connections shall beapprovedby thefire code official.

Exception:Fences, where provided with anaccessgate equipped with a sign complying with the legend requirements ofSection 912.5and a means of emergency operation. The gate and the means of emergency operation shall beapprovedby thefire code officialand maintained operational at all times.

Cables used for survivability of circuits supplying fire pumps shall be protected using one of the following methods:

1. Cables used for survivability of requiredcritical circuitsshall belistedin accordance with UL 2196 and shall have afire-resistance ratingof not less than 1 hour.
2. Electrical circuit protectivesystemsshall have afire-resistancerating of not less than 1 hour. Electrical circuit protectivesystemsshall be installed in accordance with their listing requirements.
3. Construction having afire-resistance ratingof not less than 1 hour.

Where provided, the fire pump suction, discharge and bypass valves, and isolation valves on the backflow prevention device or assembly shall be supervised open by one of the following methods:

1. Central-station, proprietary or remote-station signaling service.
2. Local signaling service that will cause the sounding of an audible signal at aconstantly attended location.
3. Locking valves open.
4. Sealing of valves andapprovedweekly recorded inspection where valves are located within fenced enclosures under the control of theowner.

Covered andopen mall buildingsand buildings connected shall be equipped throughout with anautomatic sprinkler systemin accordance withSection 903.3.1.1, which shall comply with the all of the following:

1. Theautomatic sprinkler systemshall be complete and operative throughout occupied space in themallbuilding prior to occupancy of any of the tenant spaces. Unoccupied tenant spaces shall be similarly protected unless provided withapprovedalternative protection.
2. Sprinkler protection for themallof acovered mall buildingshall be independent from that provided for tenant spaces or anchor buildings.
3. Sprinkler protection for the tenant spaces of anopen mall buildingshall be independent from that provided for anchor buildings.
4. Sprinkler protection shall be provided beneath exterior circulation balconies located adjacent to anopen mall.
5. Where tenant spaces are supplied by the samesystem, they shall be independently controlled.

Exception:Anautomatic sprinkler systemshall not be required in spaces or areas ofopen parking garagesseparated from the covered oropen mallin accordance withSection 402.4.2.3of theInternational Building Codeand constructed in accordance withSection 406.5of theInternational Building Code.

Buildings and structures shall be equipped throughout with anautomatic sprinkler systemin accordance withSection 903.3.1.1and a secondary water supply where required bySection 914.3.2.

Exception:Anautomatic sprinkler systemshall not be required in spaces or areas of:

1. Open parking garagesin accordance withSection 406.5of theInternational Building Code.
2. Telecommunications equipment buildings used exclusively for telecommunications equipment, associated electrical power distribution equipment, batteries and standby engines, provided that those spaces or areas are equipped throughout with anautomaticfire detectionsystemin accordance withSection 907.2and are separated from the remainder of the building by not less than 1-hourfire barriersconstructed in accordance withSection 707of theInternational Building Codeor not less than 2-hourhorizontal assembliesconstructed in accordance withSection 711of theInternational Building Code, or both.

Exception:Two connections to the same main shall be permitted provided that the main is valved such that an interruption can be isolated so that the water supply will continue without interruption through not fewer than one of the connections.

Anautomaticsecondary on-sitewater supply having a capacity not less than the hydraulically calculated sprinkler demand, including the hose stream requirement, shall be provided forhigh-rise buildingsassigned to Seismic Design Category C, D, E or F as determined by theInternational Building Code. An additional fire pump shall not be required for the secondary water supply unless needed to provide the minimum design intake pressure at the suction side of the fire pump supplying theautomatic sprinkler system. The secondary water supply shall have a duration of not less than 30 minutes as determined by the occupancy hazard classification in accordance with NFPA 13.

Exception:Existingbuildings.

Anapprovedautomatic sprinkler systemshall be installed throughout the entire building.

Exceptions:Thatareaof a building adjacent to or above theatriumneed not be sprinklered, provided that portion of the building is separated from theatriumportion by not less than a 2-hourfire barrierconstructed in accordance withSection 707of theInternational Building Codeorhorizontal assembliesconstructed in accordance withSection 711of theInternational Building Code, or both.Where the ceiling of theatriumis more than 55 feet (16 764 mm) above the floor, sprinkler protection at the ceiling of theatriumis not required.

1. Thatareaof a building adjacent to or above theatriumneed not be sprinklered, provided that portion of the building is separated from theatriumportion by not less than a 2-hourfire barrierconstructed in accordance withSection 707of theInternational Building Codeorhorizontal assembliesconstructed in accordance withSection 711of theInternational Building Code, or both.
2. Where the ceiling of theatriumis more than 55 feet (16 764 mm) above the floor, sprinkler protection at the ceiling of theatriumis not required.

Stages shall be equipped with anautomatic sprinkler systemin accordance withSection 903.3.1.1. Sprinklers shall be installed under the roof and gridiron and under all catwalks and galleries over the stage. Sprinklers shall be installed in dressing rooms, performer lounges, shops and storerooms accessory to such stages.

Exceptions:Sprinklers are not required under stage areas less than 4 feet (1219 mm) in clear height utilized exclusively for storage oftablesand chairs, provided that the concealed space is separated from the adjacent spaces by Type Xgypsum boardnot less than5/8inch (15.9 mm) in thickness.Sprinklers are not required for stages 1,000 square feet (93 m2) or less in area and 50 feet (15 240 mm) or less in height where curtains, scenery or other combustible hangings are not retractable vertically. Combustible hangings shall be limited to a single main curtain, borders, legs and a single backdrop.Sprinklers are not required within portable orchestra enclosures on stages.

1. Sprinklers are not required under stage areas less than 4 feet (1219 mm) in clear height utilized exclusively for storage oftablesand chairs, provided that the concealed space is separated from the adjacent spaces by Type Xgypsum boardnot less than5/8inch (15.9 mm) in thickness.
2. Sprinklers are not required for stages 1,000 square feet (93 m2) or less in area and 50 feet (15 240 mm) or less in height where curtains, scenery or other combustible hangings are not retractable vertically. Combustible hangings shall be limited to a single main curtain, borders, legs and a single backdrop.
3. Sprinklers are not required within portable orchestra enclosures on stages.

Special amusement buildingsshall be equipped throughout with anautomatic sprinkler systemin accordance withSection 903.3.1.1. Where thespecial amusement buildingis temporary, the sprinkler water supply shall be of anapprovedtemporary means.

Exception:Automaticsprinklers are not required where the total floorareaof a temporaryspecial amusement buildingis less than 1,000 square feet (93 m2) and theexit accesstravel distance from any point to anexitis less than 50 feet (15 240 mm).

Aircraft hangars shall be provided with a fire suppressionsystemdesigned in accordance with NFPA 409, based on the classification for the hangar given inTable914.8.3.

Exception:Where afixed base operatorhas separate repairfacilitiesonsite, Group II hangars operated by afixed base operatorused for storage oftransient aircraftonly shall have a fire suppressionsystem, but thesystemshall be exempt from foam requirements.

HANGAR FIRE SUPPRESSION REQUIREMENTSa, b, c

| MAXIMUMSINGLEFIRE AREA(square feet) | INTERNATIONAL BUILDING CODETYPE OF CONSTRUCTION |
| IA | IB | IIA | IIB | IIIA | IIIB | IV | VA | VB |
| > 40,001 | Group I | Group I | Group I | Group I | Group I | Group I | Group I | Group I | Group I |
| 40,000 | Group II | Group II | Group II | Group II | Group II | Group II | Group II | Group II | Group II |
| 30,000 | Group III | Group II | Group II | Group II | Group II | Group II | Group II | Group II | Group II |
| 20,000 | Group III | Group III | Group II | Group II | Group II | Group II | Group II | Group II | Group II |
| 15,000 | Group III | Group III | Group III | Group II | Group III | Group II | Group III | Group II | Group II |
| 12,000 | Group III | Group III | Group III | Group III | Group III | Group III | Group III | Group II | Group II |
| 8,000 | Group III | Group III | Group III | Group III | Group III | Group III | Group III | Group III | Group II |
| 5,000 | Group III | Group III | Group III | Group III | Group III | Group III | Group III | Group III | Group III |

For SI: 1 square foot = 0.0929 m2, 1 foot = 304.8 mm.Aircraft hangars with a door height greater than 28 feet shall be provided with fire suppression for aGroup Ihangar regardless of maximumfire area.Groups shall be as classified in accordance with NFPA 409.Membrane structurescomplying withSection 3102of theInternational Building Codeshall be classified as a Group IV hangar.

For SI: 1 square foot = 0.0929 m2, 1 foot = 304.8 mm.

Aircraft hangars with a door height greater than 28 feet shall be provided with fire suppression for aGroup Ihangar regardless of maximumfire area.Groups shall be as classified in accordance with NFPA 409.Membrane structurescomplying withSection 3102of theInternational Building Codeshall be classified as a Group IV hangar.

1. Aircraft hangars with a door height greater than 28 feet shall be provided with fire suppression for aGroup Ihangar regardless of maximumfire area.
2. Groups shall be as classified in accordance with NFPA 409.
3. Membrane structurescomplying withSection 3102of theInternational Building Codeshall be classified as a Group IV hangar.

Any Group III aircraft hangar in accordance withTable 914.8.3that contains hazardous operations including, but not limited to, the following shall be provided with aGroup Ior II fire suppressionsystemin accordance with NFPA 409 as applicable:

1. Doping.
2. Hot workincluding, but not limited to, welding, torch cutting and torch soldering.
3. Fuel transfer.
4. Fueltankrepair or maintenance not including defueledtanksin accordance with NFPA 409, inertedtanksortanksthat have never been fueled.
5. Spray finishing operations.
6. Total fuel capacity of all aircraft within the unsprinklered singlefire areain excess of 1,600 gallons (6057 L).
7. Total fuel capacity of all aircraft within the maximum singlefire areain excess of 7,500 gallons (28 390 L) for a hangar equipped throughout with anautomatic sprinkler systeminstalled in accordance withSection 903.3.1.1.

See Minnesota Statutes,section 299F.51, subdivision5for information regarding the potential for anownerof a
multifamily apartment building to certify that the building
has no foreseeable carbon monoxide risk. For an apartment
buildingownerto be eligible to complete theOwner's Certification of Exemption form and submit it to
the commissioner of public safety, the building must be all
electric with no fuel-fired appliances. Additional information
is available on the SFMD website.

See Minnesota Statutes,section 299F.51, subdivision5for information regarding the potential for anownerof a
multifamily apartment building to certify that the building
has no foreseeable carbon monoxide risk. For an apartment
buildingownerto be eligible to complete theOwner's Certification of Exemption form and submit it to
the commissioner of public safety, the building must be all
electric with no fuel-fired appliances. Additional information
is available on the SFMD website.

Exception:In multifamilydwellings,approvedand
operationalcarbon monoxide alarmsmay be installed
between 15 and 25 feet of carbon monoxide-producing
central fixtures and equipment provided there is a centralized
alarmsystemor otherapprovedmechanism for
responsible parties to hear the alarms at all times.

Exception:In multifamilydwellings,approvedand
operationalcarbon monoxide alarmsmay be installed
between 15 and 25 feet of carbon monoxide-producing
central fixtures and equipment provided there is a centralized
alarmsystemor otherapprovedmechanism for
responsible parties to hear the alarms at all times.

Carbon monoxide detection shall be provided indwelling units,sleeping unitsand classrooms served by a fuel-burning, forced-air furnace.

Exception:Carbon monoxide detection shall not be required indwelling units,sleeping unitsand classrooms where acarbon monoxide detectoris provided in the first room or area served by each main duct leaving the furnace, and thecarbon monoxide alarmsignals are automatically transmitted to anapprovedlocation.

Carbon monoxide detection shall be provided indwelling units,sleeping unitsand classrooms located in buildings that contain fuel-burning appliances or fuel-burning fireplaces.

Exceptions:Carbon monoxide detection shall not be required indwelling units,sleeping unitsand classrooms without communicating openings between the fuel-burning appliance or fuel-burning fireplace and thedwelling unit,sleeping unitor classroom.Carbon monoxide detection shall not be required indwelling units,sleeping unitsand classrooms where acarbon monoxide detectoris provided in one of the following locations:In anapprovedlocation between the fuel-burning appliance or fuel-burning fireplace and thedwelling unit,sleeping unitor classroom.On the ceiling of the room containing the fuel-burning appliance or fuel-burning fireplace.

Carbon monoxide detection shall not be required indwelling units,sleeping unitsand classrooms without communicating openings between the fuel-burning appliance or fuel-burning fireplace and thedwelling unit,sleeping unitor classroom.Carbon monoxide detection shall not be required indwelling units,sleeping unitsand classrooms where acarbon monoxide detectoris provided in one of the following locations:In anapprovedlocation between the fuel-burning appliance or fuel-burning fireplace and thedwelling unit,sleeping unitor classroom.On the ceiling of the room containing the fuel-burning appliance or fuel-burning fireplace.

1. Carbon monoxide detection shall not be required indwelling units,sleeping unitsand classrooms without communicating openings between the fuel-burning appliance or fuel-burning fireplace and thedwelling unit,sleeping unitor classroom.
2. Carbon monoxide detection shall not be required indwelling units,sleeping unitsand classrooms where acarbon monoxide detectoris provided in one of the following locations:In anapprovedlocation between the fuel-burning appliance or fuel-burning fireplace and thedwelling unit,sleeping unitor classroom.On the ceiling of the room containing the fuel-burning appliance or fuel-burning fireplace.
3. In anapprovedlocation between the fuel-burning appliance or fuel-burning fireplace and thedwelling unit,sleeping unitor classroom.
4. On the ceiling of the room containing the fuel-burning appliance or fuel-burning fireplace.

1. In anapprovedlocation between the fuel-burning appliance or fuel-burning fireplace and thedwelling unit,sleeping unitor classroom.
2. On the ceiling of the room containing the fuel-burning appliance or fuel-burning fireplace.

Carbon monoxide detection shall be provided indwelling units,sleeping unitsand classrooms in buildings with attachedprivate garages.

Exceptions:Carbon monoxide detection shall not be required indwelling units,sleeping unitsand classrooms without communicating openings between theprivate garageand thedwelling unit,sleeping unitor classroom.Carbon monoxide detection shall not be required indwelling units,sleeping unitsand classrooms located more than onestoryabove or below aprivate garage.Carbon monoxide detection shall not be required where theprivate garageconnects to the building through anopen-ended corridor.Where acarbon monoxide detectoris provided in anapprovedlocation between openings to aprivate garageanddwelling units,sleeping unitsor classrooms.

1. Carbon monoxide detection shall not be required indwelling units,sleeping unitsand classrooms without communicating openings between theprivate garageand thedwelling unit,sleeping unitor classroom.
2. Carbon monoxide detection shall not be required indwelling units,sleeping unitsand classrooms located more than onestoryabove or below aprivate garage.
3. Carbon monoxide detection shall not be required where theprivate garageconnects to the building through anopen-ended corridor.
4. Where acarbon monoxide detectoris provided in anapprovedlocation between openings to aprivate garageanddwelling units,sleeping unitsor classrooms.

Carbon monoxide detection shall be installed insleeping units.

Exception:Carbon monoxide detection shall be allowed to be installed outside of each separate sleeping areawithin 10 feetof thesleeping unitwhere thesleeping unitor its attachedbedroomdoes not contain a fuel-burning appliance and is not served by a forced air furnace.

Carbon monoxide detectorsshall be installed in classrooms inGroup Eoccupancies.Carbon monoxide alarmsignals shall be automatically transmitted to an on-sitelocation that is staffed by school personnel.

Exception:Carbon monoxide alarmsignals shall not be required to be automatically transmitted to an on-sitelocation that is staffed by school personnel inGroup Eoccupancies with anoccupant loadof 30 or less.

Carbon monoxide alarmsshall receive their primary power from the building wiring where such wiring is served from a commercial source, and when primary power is interrupted, shall receive power from a battery. Wiring shall be permanent and without a disconnecting switch other than that required for overcurrent protection.

Exception:Where installed in buildings without commercial power, battery-poweredcarbon monoxide alarmsshall be an acceptable alternative.

Gas sampling shall be performed continuously. Sample analysis shall be processed immediately after sampling, except as follows:

1. For HPM gases, sample analysis shall be performed at intervals not exceeding 30 minutes.
2. Fortoxicgases that are not HPM, sample analysis shall be performed at intervals not exceeding 5 minutes, in accordance withSection 6004.2.2.7.
3. Where a less frequent or delayed sampling interval isapproved.

A gas detection alarm shall be initiated where any sensor detects a concentration of gas exceeding the following thresholds:

1. For flammable gases, a gas concentration exceeding 25 percent of the lower flammability limit (LFL).
2. For nonflammable gases, a gas concentration exceeding one-half of the IDLH, unless a different threshold is specified by the section of this code requiring agas detection system.

Upon activation of a gas detection alarm,alarm signalsor other required responses shall be as specified by the section of this code requiring agas detection system. Audible and visiblealarm signalsassociated with a gas detection alarm shall be distinct fromfire alarmandcarbon monoxide alarmsignals.

